<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Technical proposal: BESS for Solarpark Example Brandenburg</title>
<style>
  :root {
    --surface: #fcfcfb; --surface-2: #f3f2ef; --text: #0b0b0b; --text-2: #52514e; --muted: #7c7b76;
    --line: #e4e3df; --accent: #2a78d6; --pv: #eb6834; --warn-bg: #fff4dc; --warn-line: #eda100;
  }
  * { box-sizing: border-box; }
  body { margin: 0; background: var(--surface); color: var(--text);
         font: 14px/1.5 "Segoe UI", system-ui, -apple-system, Roboto, Arial, sans-serif; }
  main { max-width: 860px; margin: 0 auto; padding: 32px 28px 64px; }
  header { border-bottom: 2px solid var(--text); padding-bottom: 14px; margin-bottom: 22px; }
  .kicker { color: var(--text-2); font-size: 12px; letter-spacing: .06em; text-transform: uppercase; }
  h1 { font-size: 26px; margin: 4px 0 6px; line-height: 1.2; }
  h2 { font-size: 18px; margin: 34px 0 10px; padding-top: 6px; border-top: 1px solid var(--line); }
  h3 { font-size: 14px; margin: 18px 0 6px; }
  .meta { color: var(--text-2); font-size: 13px; }
  .banner { background: var(--warn-bg); border-left: 4px solid var(--warn-line); padding: 10px 14px;
            margin: 0 0 20px; font-size: 13px; }
  .summary { background: var(--surface-2); border-radius: 8px; padding: 18px 20px; }
  .summary .headline { font-size: 20px; font-weight: 700; margin: 2px 0 4px; }
  .summary .sub { color: var(--text-2); margin-bottom: 14px; }
  .tiles { display: grid; grid-template-columns: repeat(4, 1fr); gap: 10px; }
  .tile { background: var(--surface); border: 1px solid var(--line); border-radius: 6px; padding: 10px 12px; }
  .tile .v { font-size: 19px; font-weight: 700; }
  .tile .l { color: var(--text-2); font-size: 12px; }
  ul.reasons { margin: 14px 0 0; padding-left: 18px; }
  ul.reasons li { margin-bottom: 4px; }
  table { border-collapse: collapse; width: 100%; font-size: 12.5px; margin: 8px 0; }
  th, td { padding: 6px 8px; border-bottom: 1px solid var(--line); text-align: right; white-space: nowrap; }
  th { color: var(--text-2); font-weight: 600; background: var(--surface-2); }
  th:first-child, td:first-child { text-align: left; }
  td.l, th.l { text-align: left; }
  tr.rec td { font-weight: 700; background: #eaf2fc; }
  .kv td:first-child { color: var(--text-2); width: 46%; }
  .kv td { text-align: left; white-space: normal; }
  .two { display: grid; grid-template-columns: 1fr 1fr; gap: 22px; }
  figure { margin: 12px 0; }
  figure img { width: 100%; height: auto; display: block; }
  figcaption { color: var(--text-2); font-size: 12px; margin-top: 4px; }
  .note { color: var(--text-2); font-size: 12.5px; }
  .svgwrap svg { width: 100%; height: auto; }
  ol.assume li { margin-bottom: 4px; font-size: 13px; }
  footer { margin-top: 40px; color: var(--muted); font-size: 12px; border-top: 1px solid var(--line); padding-top: 10px; }
  @media print { main { padding: 0; } h2 { break-after: avoid; } figure, table, .summary { break-inside: avoid; } }
  @media (max-width: 700px) { .tiles { grid-template-columns: repeat(2, 1fr); } .two { grid-template-columns: 1fr; } }
</style>
</head>
<body>
<main>
<header>
  <div class="kicker">Technical proposal · Battery energy storage</div>
  <h1>Solarpark Example Brandenburg</h1>
  <div class="meta">Customer: Example Energy GmbH (fictional) · Site: Brandenburg, Germany
    (52.35, 14.05) · 01.11.2026</div>
  <div class="meta">Use case: Recover curtailed PV, shift PV to evening hours, day-ahead arbitrage</div>
</header>


<div class="banner"><strong>Demo data.</strong> This report was built with synthetic weather and price
  data so the tool runs offline. The numbers show how the method works, they are not a real site
  assessment. Run <code>bess-designer fetch-data</code> to use PVGIS and SMARD data.</div>


<section class="summary">
  <div class="kicker">Recommendation</div>
  <div class="headline">30 MW / 63.0 MWh usable BESS</div>
  <div class="sub">14 × BC-5000 battery containers
    (70.0 MWh nameplate) and 12 × PCS-2500
    power conversion units, AC-coupled at the PV plant's medium-voltage busbar.</div>
  <div class="tiles">
    <div class="tile"><div class="v">14.7 M€</div><div class="l">Investment (CAPEX)</div></div>
    <div class="tile"><div class="v">2 491 k€</div><div class="l">Extra revenue, year 1</div></div>
    <div class="tile"><div class="v">3.37 M€</div><div class="l">NPV over 15 years</div></div>
    <div class="tile"><div class="v">6.9 a</div><div class="l">Simple payback</div></div>
    <div class="tile"><div class="v">10.7 %</div><div class="l">Project IRR</div></div>
    <div class="tile"><div class="v">548</div><div class="l">Full cycles per year</div></div>
    <div class="tile"><div class="v">156 MWh</div><div class="l">PV curtailment recovered</div></div>
    <div class="tile"><div class="v">126 €</div><div class="l">Avg. price when discharging (per MWh)</div></div>
  </div>
  <ul class="reasons"><li>30 MW / 2 h gives the best net present value of the 9 options studied.</li><li>Runner-up is 20 MW / 2 h (NPV 2.34 M€ vs 3.37 M€).</li><li>Revenue per usable MWh and year falls as the duration grows (1 h: 44 k€, 2 h: 40 k€, 4 h: 33 k€), because the extra hours of storage are needed on fewer days. This is why longer systems earn more in total but not more per euro invested.</li><li>Value still grows with power up to the largest size studied. The practical limit is the 30 MW grid connection, which the BESS shares with the PV plant; a larger system would need more grid capacity.</li><li>The recommended system reaches the cycle limit of 1.5 cycles per day, so the warranty terms of the battery directly limit revenue.</li><li>11 % of the charging energy comes from the PV plant, the rest from the grid in low-price hours. Whether grid charging is allowed for the site (EEG rules for mixed storage) has a large effect; see the sensitivity table.</li></ul>
</section>

<h2>1. Customer requirements and site</h2>
<div class="two">
  <table class="kv">
    <tr><td>PV plant</td><td>50.0 MWp DC / 42.0 MW AC
      (DC/AC 1.19)</td></tr>
    <tr><td>Grid connection (export / import)</td><td>30.0 MW / 30.0 MW</td></tr>
    <tr><td>Grid charging of the BESS</td><td>allowed</td></tr>
    <tr><td>PV orientation</td><td>tilt 25°, azimuth 180°</td></tr>
    <tr><td>Options studied</td><td>10, 20, 30 MW × 1, 2, 4 h</td></tr>
  </table>
  <table class="kv">
    <tr><td>PV energy available</td><td>47 840 MWh/a (957 kWh/kWp)</td></tr>
    <tr><td>Average day-ahead price</td><td>86.1 €/MWh</td></tr>
    <tr><td>PV capture price (no BESS)</td><td>60.9 €/MWh</td></tr>
    <tr><td>Hours with negative prices</td><td>258 h</td></tr>
    <tr><td>PV curtailed without BESS</td><td>7 270 MWh/a
      (7 020 negative prices, 251 grid limit)</td></tr>
    <tr><td>PV-only revenue</td><td>2.47 M€/a</td></tr>
  </table>
</div>
<figure><img alt="Price duration curve" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA7QAAAGjCAYAAAAci1mkAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAXEgAAFxIBZ5/SUgAA3+ZJREFUeF7s3Qd4U1UbB/B/994Tyt6UvYcgCMhyoSAgLsCtqJ+IintvBFwILsSJKOAAnOyhsveeLdC9d5u23/OecNOkTbrbNO3/x3Of0pub5N6TmzTvfc95j51Ol1cIIiIiIiIiIhtjb2P7S0RERERERKQwoCUiIiIiIiKbxICWiIiIiIiIbBIDWiIiIiIiIrJJDGiJiIiIiIjIJjGgJSIiIiIiIpvEgJaIiIiIiIhsEgNaIiIiIiIiskkMaImIiIiIiMgmMaAlIiIiIiIim8SAloiIiIiIiGwSA1oiIiIiIiKySQxoiYiIiIiIyCY52uReU72Wnp5uOD4nJye4uLjY5PHm5+cjKyvLsO+urq5wdKw7b7ns7GzodDq1f3Z2dvDw8LCpdi4sLERGRoZhn52dndVSn8j5I+eRcHBwgJubW306PCIiIqIqs9Pp8gqr/ChUZcuWLUNaWlEgZ29vDycnR3h6eiEwMACtW7dGo0aNqvw8dZ0Es2FhTQy7OW3aNMyfP6+u77ZZf//9N8aPn2C4bcGCD3HzzTfXmWOZOHES/vjjD7U/Pj7eiIiIqDP7Vh4xMTFo1669YdP77rsXb7zxRnnuajP69x+AI0eOqP3t0qUztmzZYjP7TkRERFQb6k66qIF7+eWXERERWWortGnTBtOmTcWdd96psn1EZJu+/vprzJ//rmHnv/32G7Rr1842D4aIiIjIihjQ2pCTJ0/i6aefwdKlS9UX4hYtWtjQ3lNd4+3tDX9/f7Vb8n+qPYmJSThx4oThCaX7tzm+vr6G10j+T0RERESmGNDWUZKFdXCwV198d+7ciTNnzhj29MCBg7jhhvFYu3Yt/Pz4JZcq59NPP6ncHanW/P77b7X2XERERES2iAFtHfXiiy/A09PTsHe//PILHnhgBlJTU9W6U6dO4a233sTrr79u2EYC37/++gsHDx5EdHQMkpOTkZeXBz8/P4SHd8T111+PkSNHGrZftGiRCo6Fp6eH2fGH33zzDf7551+1jRRokueUn+Xx7bffYu/evTh27DgSExORkpKi7tuoUSh69+6DW2+9Fa1btyrzoeQYZF9//vkXxMbGomnTJrjlllswefJks/eVQkHy3DKG9ezZcyr7FRoaissvH4y77roLwcHBJe4nWe89e/bg6NFjJvsaGhqi9vW222RfW5t9Psmcv/POO9i5c5ca+9y3b1888sgjZR5XaZ5//gUkJCSoTeR5H374IXzxxRL8+OMPuHgxSrXhjTdOxNSpt6vnNPbIIzNVm4kePXqobRYuXKjaLyoqCjNnzlRd141ff3d3N7z11lsldunChQv46quvsG3bP7h48SIKCgpUm3Tv3h033HADevfubXKfyrR9WaQd5s6diw0bNiA7OwedOnXCjBkPoHnz5hbvKsWUHnvsccPtgwcPwqRJkwy/S3b03XffM/x+881TMGDAAPV7UlIynn32WcNtI0deieHDh2P+/Pn466+/1f7MmzcPI0YMx6ZNm7Bhw0YcOnQQsbFx6j0nbRQQEIDOnTtj4sQbMWjQoBLPe/jwYZN9f/PNt9T7VMhwgjlz3lb/f+2119TrLeS8f+KJJ0oc865du/DNN9+q81f2TQpHtWrVEiNGXIkpU24qUUjqv//+w1dffW14nAcfnKEKgs2dOw///PMPcnJy0LVrV8ya9ag6hoqSc2Dp0u+xbt1anD59BpmZmQgMDES7dm1x5ZUjccMN16uHlPHys2c/aXj4IUMux4033mj4/dixY3j//Q8Mv9966y3o16+f+l0+T5577nnDbaNHj8LQoUMxb9589b6X259//nl1zmjk82/48GEmhyOfp9LrRQqMiSuvHIHrrrvOsI3cLuf/unXr1RhzeV81btwIV1xxBe644w5D9pyIiIish0Wh6oguXbqYjKG9cOG8SUArJKi99dbbDHvs7u6Os2fPGKoAz5jxoPryVZoJEybgk08+VkGQFKK66667DZuvWvUrBg8ebPhdvuR17twF58+fV+vGjBmtAr/yCg4OUV+OLZHqxR9//DHGjSv6Alm8KNT48eNx7tw5FawX98ILL+CRR/5nsnrPnr0q2NX2uTjpWrt48ecYMWKEyU2NG4eZVMwtTqrnSlA4fvwNJjdt3boVEybcqL60G5MA4d5771WBrqYiRaGMzwcJGoODg7BmTcls3bXXXoslS74wCWqN2/3qq6+GTpeH33/XF38SzzzzNB577LEyi0J9+ulneOqppyy+hhMnTlTnkqaybV8aee3Hjr2qxOsp5+9TTz2JV1551XB346JQElg2b17UJX/69OmYN2+uYdvNmzfj6quvMfz+3nvv4fbb9e8tCeLDwzsZbrv77rvURZ0DBw4Y1n322WeYMGG8SRtaYrxfxZ/XHDl3Ll68oG4qrSiUBM6PPjoLn3/+ucXnlmEJ3333LcLDww3byEWq++9/wPD7k0/OxocfLjBcLNPIfvz55x8VCmolWJ46dZq6+GGOXEw6ceK4ukmC71atii4SSTu//bY+kBfr12/AuHHjDL8bv3/kvOjatZvJay9te/DgIcO6L774Ai+99BJOnz6t1slnm3zGGZPPS/nc1Kxd+7fhIs22bdtw++1T1UU0c6S7/jfffI2BAwdabH8iIiKqeZyH1oZI8GI8blaCqO3bt5scgQReko2aPHkSHnjgftx002STjOSPP/5oCEolYyGZS82SJV+aPJY8tnFgKIFiRcnjjxo1SlUrvvfee9T/tQyvBLszZsxQwYcly5cvV8GsBO/Fp5WRjKJkfTXyJVoCYG2f5XnkGCWY0Y5TMi5yUUCrHGssJCRE7d/UqVNVECJZH20amNzcXDz00EMq86NJS0vD9Ol3mASzMs5Rggc5NuNgtirk+CWYlWCgffv2JsGrXOSQTKslf/75p0kwW15ysePRRx81CWbl+SWLKZlRmebHWFXb3pJ77rnX5ByU86Bz504qi2kczJal+P5WhGTGjYPZ4mSfJDsoWV55z0mW0Xi860cfLcTff6+tyFOWy8svv2ISzEqbyMWPJk2KqoSfPXtWXXCRrLMlr7/+hnpfSIBmnO2XTKtkiMtLeo3IcxkHs9LLRPZJ3hNlTalUldfos88+NwlmhTye9ALRyMUnuVhh7Pvvlxl+lX3UehycOnUakyZNNgSz0rbyuspng2TfhXwWSC8RCa6JiIjIehjQ2hjJ3Bkz/oImXUuPHTuKVatWqSBHvoxKVlGyJtqXMLFixUr1UwI+6XqqkeBIxuxqVqxYYfi/BDOjR4+uUGtJt9/Dhw9h2bLv1dQ7b775pvr/Rx8tMDyOBIXSTbo0EkhGRkaobLQEmRoJ6Hfs2GH4/Z135hq66coX8xUrluOLLxarzNzmzZsM3QPlfvIl3phkao4cOaz2791356vu199//71JsCjZY22aGyHdKqOjow0PI/t2/Pgx/PPPNvV81VnER8ZUy2Nv3/4ffv31F5Nu39J1VrJ15kgg3rJlS3VcR48ewaZNG1VX1NLI3LTPPvucySavvPKyen4Z07l//z7s27cXY8aMqZa2t0TOW+kCq+nYsaN6bglM5Kf8Xl7Fu2VXhLRhr169sHr1KvX+kqxl9+767KD0EJB2+fnnn7BgwQL1npOxydu2bTUJ4Fau1L+XJEuYkpKsqpobk/NF1suiZWdLI1nDDz/80LCJXIyRjKJkGA8c2G9y8Uk+IxYu/Mjiw0lAvnLlSpw5c1p1X5buwZpNmzYbuuOW5dVXXzPJ8kp2Vd5Tsk/ynjh16iRmz55t8WGq+hr16dMHa9asVq/RH3/8rqY5kosM2tzP8h5ZtuwHw/NLu8i5pNEy9EKGcmjDO+Rzcs2aNep1lc+GDRvWG3rPpKSkYs6col4YREREVPs4htbGFM9y5OTkGo5Asgvy5Vu63h09ehRJSUnqdxkeJuPqNMeP67v8CcleSiAo20lWcenS73D//ferL7Ey5lIj4w+1L4YbN260mBWU6svaF1MZYxgXF6e+aJ87F4GMjHTodPlIS9OPAza3P8XJuMEXXngeDg4O6qbJk28yyTjKmFCNfOnUSCZTsrLGx9qzZ081vk7ITxkPp2WLZWxdfHy82lcZd6vtq/w03deiyrTG4/OEdG+UbtRCsj2SzZFxl1Ulr93zzz9nyGDJmMyrrroKP/30k3poaQPJOMvY0uKk3SSY1aaEKc9cxnKRwDhQv/LKK/Hgg0XdMoVkaY3HsFal7S0p3r4ypjMoKEhtLj9nzZqlxjHWNJmjV3oKaAXYjHs1SMZaxuvKGEsJbKXHQG6ufvyy9CiQ95U4bnTeVAcpCGfcnf/OO+8wjEeX999LL72oemLIxQnx22+/48kni8arGpPx4cOGXaFWydhbCbolwBVywUmWsqpgy/MYX+yRbO8HH7wPLy8vw1PJY9xxx/TqOPwS5OLR8uU/wsfHR91m/BrJhTi5yCek54E2TOGHH340XAiSDKxkZEV+fr7Jscg4dC8vT5PPEhlb/O+/+toCv/3Gwl1ERETWxIDWxkhhEmNBQUXZFMm8Pv744yqILI1kGjWSeb3++nGGrnfS7VgCWgnsjINFKciikS69q1cXBY/GJAsiX6jli/zjjz+BL7/8Un1BLO/+FNezZy9DMCuKZz214EEKPxl3dZQAr0+fvhafVrpTSpYrLCxMBbZSnGbx4sXl2Nc0w2MavxYSGBefR1QyRNVBupkXDyik260W0ArZF3MBrXzxruj8ptqYQ41xUSNzqtL2pSl+rhc/vupq37IMGzbcYjXxzz9frC64SKausud4ZRhXPRfGY2SF9MiQwmGRkfrx79L12JK+ffWFljTF32NagbHSxMTEmHyudOvWzSSYrWly0UULZouTnitaQCvFuPbv36+KXsmFHo0M59AuWMiFLS07K2ToRWmfJfJ5K5+pxkX8iIiIqPYwoLUhMlZLKpkak6yjOHTokOqWqgWPkpnr168vQkJCVWZPqrHKFzWhVfTU3HvvfYaAVjK70tVz5Up99k9I1V7JeFbEG2+8qQJEjVRwlS6B8qUvOzvLpMBR8f0xps2TqnF01GdqiysraDZHK+QkhWg+/fRTwybyhV6OWfY1JyfbJHi/VAxVKSgoCtQle118DGB5q0GXRcuMG3N0NK00ben4mzQJK+vhy2xLFxfnUh+jKm1fmuKPW7w9nZxK3y9jxbtkS9axvOSihznSU8G4mrXsX//+/Q1ZZOlKrz1Paed4ZeTnm3YxN3euGbdPaa9RyfdYxf8sFH/8ss4Zc0q+RqVfJDBm6TUSUqFaenpowb2Mm5XPx0OHiipNG3c3Lq2tLJHPEga0RERE1lHxby5kFfLF+L777jN0IRSDBl1m6Fon2TrjL2Jff/0Vxo4da9hXqcSpBbTF9ezZQwWb2nhUqZoqFUY1xtlZ7QuicXbQmNY1WIpPaeTLpoyh0zIoMq2QuYq9VSHdO+XxtSJRcjxSgbQ02ljBH39cbthMuir+99+/hiyVBPiWstFysUCrqirdTiVD3LhxY8NjnTx5qiqHZCCZSunSaRzYFs+iGnexNH09Kv4Wl4rPxmTqpdJUpe1LI+1rTIoOtWnTxrBKxmRaop2HmuJdx+UCUHmZu6Agli8vGmMuZNymjLXVtG7dxmLgXKymVoUZn2ei+PmgnY+a4ttXN+npIUG1ls2V90Xxc7Y4e3vTi1PSa8JYdbxGQnqM3Hzzzeoim/51K3q/C5kWy7gXgnwuyNAOrbv4sGHDSh2DLIzHHRMREVHtYlGoOkrmbpXATzKrMsZVxupt3brNsLfyJVvmWdQkJBRV3xUdOhQVzJHpVGR+1dJIBWKNZDCkC6GQYEXmGzUmwdMVVww1u2hZSuNqwPJl2rg74HfflX/qn4qQuSE1EoTJMUixnOKLjA/dvHmLIejR5nsVMsbUuMtlafuqzVuqef/99w3/l6qyS5YsqcjuWyRBunG2OzIy0uSCgoxTLF4srCoGDOhvUlFaxhoaX+AQ0s1YG0MoKtv2pRk4UD8vrEaqBWtjQuWnTDVjiWTLZFyk5t9//zN0I5Xut598UpSRryzj80bOe+NeDDJG29IFJOHqWjSmXch8rRUxdOgQkx4BUonZeCjBxx9/ol4jjWxfk6StL7vsMsNTyLAEKaxWPDMtc/ZqvL29TGoCyFzH2jFIe8i0UdVFqh1rY/tlKIVMF6a57baiqdCEBLPGxyI9VuSCornPErnYJLdXpaAVERERVU3F0zdUKyQrYIkEs1I1WLrFatq2Lcpcibvuukt9UYuJiVZf/MvqRnfdddfhmWeeVV/2jL+EyvjaynSlk0ya1j1aMr+zZj2Gbt26YsuWLao6cE149NGZWL16tcoSyXLVVVer7LJUw5UumidOnMDGjRtw4MBB9QVX5hEVbdu2NWSnZZ9nznwUPXp0V+OIv/32O4u7KhVU586da+i6vGDBRyqQbtWqleqOqnVxrA6PPfY4/vzzL/j7+6kpYIzH+El3Sa0YVXWQixgPP/wQXnvtdfVwcu7I9EcStMp5Fh0do4LZIUOGqC62orJtXxrpKioVmrXxouvXr8fgwZerbvZ79uw26TJanASYffr0VhcuhASxMla0TZvW6gKPcfBXWXLeaOQ9c/PNt6hz6syZs/joI8tVhUWHDqZd+KW4lRQVk2BKCn49++wzpe6WZBXlNdEqkUtPgkGDBqvXSKokG887LFWMjeedrSlPPPG4ugCndR1+++05aj+kt4QMM5B2l4sA2jy0kkWXjLZWyVqyzDJWtXXrVti9e0+p80JXlExlJOeTVlFdy75KVnnKlJtKPNzjjz+m3sNyLJI5lsrg8nnavn07NW5fCoCtXbsOx44dU1OPyRhcIiIisg4GtDamU6dwzJkzR3UhNjZlyhQ1jYcWRMncpbLovzx3QNOmTUudS1O+2E2fPk1NvWGsMnPPCvlCOGXKzYbg+JNPPjE87MSJE1W10eomhV5kepIHHpihslMS9JWWxdPIvk6cOMmwr599VpQZKm1fJfP81ltvYsaMogrAkmWSRci0JZa6ZleEBOQSMMmcssVJcShL1Wur4rHHHkNERKSqWi3k+detW6cWcyrb9qWRCzfyeo4bd73qQiukqI8sQgI6rRqvOf/73yPYsmWr4XWVizWySLA7adJEkzlIK+Ouu+5UWXitN4JUZdYqM0ugL13Qixe20kgGUAon7du3T62SjLN0qRZyMaU8ZAoZmXpGMoRCAv/ixaIkmJXpZlq2bFGeh6wS+Ux677131QUhLWCU+XuN5/CVrsnGpOKw8dRM0mayyGtU3Z8TcuGn+BRhMvVU8X0ScixysUreB3JxTCrGv/vuu1VqHyIiIqoZDGjrCAkIgoNDDHsjXdikAJKHh6eqZCxZP5lOQ8uIFSddemX6CJnn8a+//lZTekhXVMm8ypyXr7zyiiGLZ6ka6LRp09Scitp0IJKBKt6ttrxk/K6M45UAWQtA5BgeeOABXHfdtSZj/po1a2Z4WMnayPRDGqnwa0yOyfj24GD9NC6aCRMmoHv37iqQlW6fWkAhma+QkGDVNXf48BEYM6ZoTt2RI0fiu+++VW2kjYmV550x4wGMHz/eZF+bNy/aVyGZXimqI/OPyn3li7hUFn7qqSdVcSDpeqmp7Dg7eb2+++471cVcAjjp/ijtIPv2wgsvlMig9+7dyzCdk/GY0+Lk9dW6zRbPwsv59+GHH6gMvQT4EqQnJyerh5AMrpyvo0YVzQksKtP2ZZHzXc7rZ599Vs0ZKhkzOV/ktZHnk+7XGuPzSMi0UV988YV6XSU7L6+NnBvPPfecynSfOnXacF/jauGS7TY+xyS7Z46MDf/ttzV48smnVGZSglIpfjZ58iS1v3KhQwuWJNNsTNp31apfVddgqaIrAZOW2TTeVs4laW8h2WVjUvla5saVyuQyRY/0DtDGsMq+jRgxQmXaJZtrTM5D4+MrXkFbznHj2y2NITZH3g/Sc0Tef+vXr1MXRYRcMJNz0Xhcv5BzSMbsy/vn5MmT6jWSDLy8RnKOG48NNn7/FH+NSisKpZHgVXoVGI/Vvfvuu8weh5A5uqWwnhyLXKjQ3svSvVpeV7kgIdWVjefGJiIiotpnp9PlFdb+01JNki/WUnWzrLkjzenWrbthio8XX3wR//vfw1XeVdkX+QJvPKaxtlS0LSQTKF+qK7OvkhWW+1ZH918JvLVgQII6KTikkYBWAtDiVZVrmrSNBF1agFWWirZ9WeTxJPMnWceKknNQArPi8zhXFwkk5fU3nne1tkkWXc4NOXdr6jgrStpFzpvyfBbV9GtUVRU5FiIiIqo9zNDWQ/LFvTxfIDXSbTE7O0fNy6jNVylfim+55eZqaZ3KBCDVpaJt4eZmWqynIioTBFeGtYKmirZNRdu+LPJ4FckWGqvpc1AykNU1TVNlyQWOirzva0NF2qWmX6OqqsixEBERUe1hQEsID+9UohUeeujBSneRJSIiIiIiqg0MaMmEZCFk7NgTTzzBliEiIiIiojqNY2hJFU8S0pVVCgVJkSOyLplDV5tzVcbkVragFBERERFRfcaAloiIiIiIiGySTXc5jo2JwbZ/tmHP7l24eDEKGRnpCAgIQM+evTB+/AR4+/iYvCjRUVFqXktLHn/8CbhfmiJDo5//8w/8+cfviI6OgaenB3r16o2bptxsteI8REREREREBNsOaL/99hts27YVISGhal5MGf957NgxNTekzO342utvqHkhNTKtxuHDh+Dj4wtfX98Sr7+5+YuWLPkCa1avQsuWrdScrlFRUVi79m/1OK+99kaJAJiIiIiIiIhqh01naMM7dcKYsWPRvn0HQ2vJPJmffLxIBZ3Lf/wBd951d4mWHD58OCbfNKXMFj59+jR+W7Ma7du3x/MvvGSYMqRN27ZY8sVirFi5ArfccmuZj0NERERERETVz776H7L2jBw5yiSYFfb29rhx4iT1/2PHjlZpZzasX6e6HF9/w3iT+S9HjRqt5nuU2yWAJiIiIiIiotpn0wGtJdL1WDg66n+ak5WVhdTU1FID0iNHDsPOzh6dOnU2eQhHR0d07Biu7n/hwvnaf9WIiIiIiIjItrscW7Jxw3p1U/fu3c1usnr1aqxYsVzd5ubmhl69+2DKTVMQGBRksr2Ml/X391PTphQXEhqqVsk2TZs2q9SplJQYr+7n5x9YqfsTERERERE1ZDY9htacyMgILFv2vZpL9eprri2xSUBAoAp0g4KDkZGejgMHDmDL5k3Yv28vXn3tdVVgSsgcoLm5uXB3dzf7PB6XqiFnZmSUef7MfORhs9tMnz4N6fb+uHvuCXX713c3RnjjksEz1Yz8fJ26qCAXFBwc6t1boU5j21sX29962PbWxfa3Lra/9bDtrYvtXzbpAVtZlb9nHZSQkIA3Xn8NhYXAzEcfMwSdmqbNmmHBRwthZ2dnWCdjYL+USsZrVuOrr77ErFmPq9tk7Kxe0bbGtLUFhu2qLjkpAfFO9bIXeJ2mZcqp9rHtrYvtbz1se+ti+1sX29962PbWxfa3LLRRk0q/OPUmoE1KSsJLLz6P5OQUPPnkU2jXrl2JRnFwcCixTopI3XLrbVi/fh327N6Dgvx82Ds4qHG4krWTqX7M0dZLl+WyzJ33rtlN4uOicTI213Cbt08AAoOYoa0tvFpmPWx762L7Ww/b3rrY/tbF9rcetr11sf1rVr0IaJMvBbNxcXF4/PHZ6NylS4VaTVLc0tX47NkzyMzMhKeXl7p/cHAw4uJikZ+fXyIYlucSIcEhFXqu0tjZ21cp3U6VIxcuqtLNgSqPbW9dbH/rYdtbF9vfutj+1sO2ty62f82w+f6tKSkpePHFFxAdHYOZM2ehe48eFW4p6XYcGxujTjI3ozGzbdu2VWNpT57Uj3E1JlMCubi4oknTphV+Pkvy8qvtoYiIiIiIiOo9mw5oZdqcl1QwG4WH//c/9O7Tp9QXTLY358cff1CZ2S5duphkYgcNGqw2X716lcndduzYjtjYWPTr3x/Ozs7VdpLk6DinLRERERERUXnZdJfjRQs/UlWNg4KCsX37drUYc3N1xV1332NYNW/uHOTnF6BDhw4ICAxUQaxUNz506JAaC3vLLbea3F+yvT169MC///yD9997F/369VfB8/LlP8LDwxMTJ04qbzuXS3aeVoiKiIiIiIiIymLTAa1UIvby8kJ2dhb27d1T4lg9PfVjYTXt23dQxZ+OHj1iWCdjJ3v16o1bbr0VYWElq2s98sij+OKLxdi0aSM2b96k7te6dWvcfc+9aoxtVRnXUM7OY4aWiIiIiIiovGw6oH38idnlPU5l8k1T1CJdj9PSUmFnZ4/AwMBSuw27urnh3vvux9Sp05CQmAAPdw/4+vlV6HlLYxrQMkNLRERERERUXjYd0FaWt7e3WipCAltzGdyqMpoSFzkMaImIiIiIiMrNpotC1QfGAW02i0IRERERERGVGwNaKzPpcpzLLsdERERERETlxYDWyowztLoCBrRERERERETlxYC2DslnkWMiIiIiIqJyY0BrZcZdjvOZoSUiIiIiIio3BrTWZhTRsiYUERERERFR+TGgtTJmaImIiIiIiCqHAW0dkp/PolBERERERETlxYDWykwztFbeGSIiIiIiIhvCgNbaTMbQMkNLRERERERUXgxorYwZWiIiIiIiosphQFuHcNoeIiIiIiKi8mNAa2V27HJMRERERERUKQxo65B8FoUiIiIiIiIqNwa0VmY8hlbHolBERERERETlxoC2DtFxHloiIiIiIqJyY0BrZSZjaPOtvDNEREREREQ2hAGtlbHLMRERERERUeUwoLU2oxQtuxwTERERERGVHwNaKzPN0Fp5Z4iIiIiIiGwIA1orMw5o81gUioiIiIiIqNwY0FqbUUTLaXuIiIiIiIjKjwGtlZl0OWaGloiIiIiIqNwY0NYhnLaHiIiIiIio/BjQWpnJPLQFhVbeGyIiIiIiItvBgNbK2OWYiIiIiIiochjQ1iE6TttDRERERERUbgxorcykyzGLQhEREREREZUbA9o6hGNoiYiIiIiIyo8BrZUZj6HNLwAKC1kYioiIiIiIqDwY0FqZcZdjwal7iIiIiIiIyocBbR2Tx6l7iIiIiIiIyoUBrZWVzNCyyzEREREREVF5OJZno7osLS0N+/buxcWoi8hIT0dAQAB69uyFJk2bWtztjIwM/LNtK85fuAA3V1d079ED7dt3sLh9akoKtm3biuiYGHh6eKBnr95o1apVtTSL8RhakceAloiIiIiIqFxsOqD97ttv8MsvPyM/P18drJ2dnSqq9PXXX2HsVVfj9tunqnXGzp45g9dffxVJSUnw8vJGdnYWli//ESNHjsKdd91dotGOHDmMt996E+np6fDx8UF6egaWLfseN9wwHpNvmlKuRq4IzkVLRERERERUPjYd0MbHx+Oyywbh8suHoF379nB0cMDRY0exaOFCrFm9CmFhYbjyypGGltDl5WHOnLdUUPrkU0+jR4+eyMzMxIcfvI8///wDLVq2xIgRVxq2l9vemfM2CgoK8NJLr6BDx44qIzz3nTlYsWI5WrVqjb79+pWvpS1gl2MiIiIiIqLKsekxtPfcex9mPPgQunbrBldXVzg6OaFz5y54YMaDqjW2bN5s0irSbTg2NhZjx45Vwaxwd3fH/Q/MgIuLK35aucJk+3Xr1iI1NRU3jJ+gglnh5eWlntPe3h4ri21fHXTsckxERERERFQuNh3QOjs7mz3Ili1bqvXp6Wkmt+/atUv9PvCyy0zWe3h4oFu3birYjYyMMNy2W9t+oOn2Mk63ffv2OHXqJJKTksrV0JYUH0OrY5VjIiIiIiKicrHpgNaSkydPqJuaNDEtDCXBqp2dPZoWWy+aNW+ufkZEFAW0sr0Eu4GBgSWeqlmzS9sbBcCVwXloiYiIiIiIKsemx9CaI+Nkv/7qS1UM6qqrrzHZJDk5GZ6eHqprcnG+Pj5qVUpysvopxaWku3GjRo3MPo+Pr69++5SUMlt+5iMPm91m+vRp8PELMLktJ1cHnc6hzMekqsvP16kH0X5S7WHbWxfb33rY9tbF9rcutr/1sO2ti+1fNkfHyoellb9nHfXxJx/j1KlTqgpxu3btTPYyLy9PjZk1Rwtyc3Nz1c15ubkqqLXUuE6XgmJt+8oq3uU4PjEe8c4MaGtTUmJ8bT4dGWHbWxfb33rY9tbF9rcutr/1sO2ti+1vWWijJpV+cepVQLvki8XYsH4dhg0bjkmTbyrRKBKE6nT6rFxxktkV2rhcJ2dnleW1tL0Ex8bbl2buvHfN3hwfF43sXP3jaDy8/BEY5FbpF5TKT66WyQeLn38gHBzq1VuhzmPbWxfb33rY9tbF9rcutr/1sO2ti+1fs+rNt3iZe3b16lUYNPhy3H3PvSXmnxW+vr64cOGiCl6LdztOvtR1WOtKLMGst7e3xS7FWtdkmZu2KopnaAvhUKWUO1WcBLNV6eZAlce2ty62v/Ww7a2L7W9dbH/rYdtbF9u/ZtSLolDfffsNfvn5J/QfMAAzHpihptQxp2nTZigsLEDk+cgSN0ecO6fWNWvWzHCbbJ+RkaHmuy0uIuLS9k2Ltq8MezuYBLUJGeYzyERERERERGTK5gPa75d+p+aD7dOnLx5++BHYO1gef9qzVy919P9s22bSChK07tu3D0FBwSqI1fTsqZ+r9p9/TLdPSEjAsWPH0Lp1a/j6+VXpnJJMcIh30T5HJTOgJSIiIiIiKg+bDmh//vknLF/+I0JDQzFmzFicOH4cR48cMSwnThw3aQOZTzYoKAirV6/G3j171G2ZmZlY8OEHyMnJxrjrrzfZXsbienl5YfmPP+Do0aPqtrS0NHz4wfsoKCjAdeNMt68sf8+igDYpI7+yD0NERERERNSg2PQY2j27d6sXKzo6Gi+99EKJF06C0c8+/8KwXopCPTrrcbz+2qt47bVX1BjZrKwsVeBpxIgrceWVI00ew93DA48++hjefvstPPfs02q8bHp6hhrYPW7c9ejff0C1nCx+7kUB7cEL2dXymERERERERPWdTQe0EydOUnPFWuLoVPLwWrVqhXnz38W2bVtx8eJFuLq6onu37ujQsaPZhwnv1Anz331PbR8THa2C3F69eqF16zbVdm74eRQFtKdi9dMGERERERERUelsOqCVYLMyPD09MXLkqHLfVTKz0qW5puTkFRoe2sWxeN1jIiIiIiIiMsemx9DWF5e1LZp3VsbQFhYWBbhERERERERkHgPaOiDYuyhRrisAYtNYGIqIiIiIiKgsDGjrgBaBTiZ7cTaO42iJiIiIiIjKwoC2Dgj2coCz0djZyMS8OrBXREREREREdRsD2jrA3t4OTfyKsrTnGdASERERERGViQFtHdE0oCigPRvPLsdERERERERlYUBbR7QNcTbsyT+nMpGezcJQREREREREpWFAW0dc3t7DsCdZuYX473RWHdkzIiIiIiKiuokBbR3RvZkb/DwcDHtz9GJOHdkzIiIiIiKiuokBbR0S3tjFsDc/70lFQUFhHdo7IiIiIiKiuoUBbR0yvrePYW+iU3Q4w+JQREREREREFjGgrUMGtnWHg9Ersudcdh3aOyIiIiIiorqFAW0d4u5sjw6NirodbzmeUYf2joiIiIiIqG5hQFvHDGzjbtijvRHM0BIREREREVnCgLaO6drU1bBHiRn5iEvT1bE9JCIiIiIiqhsY0NYxHRoXBbSC3Y6JiIiIiIjMY0Bbx4R4OyLY29GwV6/+Gsfpe4iIiIiIiMxgQFsHje7iadirXF0h9nAsLRERERERUQkMaOugaYP9TPZq5a6UOriXRERERERE1sWAtg4K8HTEsI4ehj37ZU8azifm1cE9JSIiIiIish4GtHXU/cMDTPZs7NyzKCwsrKN7S0REREREVPsY0NZR7UJdMDy8KEsrvvknuY7uLRERERERUe1jQFuHzb462GTvFq1PRFJGfh3eYyIiIiIiotrDgLYOkyl8nruuKKhNySrAA19eQHZeQR3eayIiIiIiotrBgLaOm9DHx6RA1MELORj/fgRSMpmpJSIiIiKiho0BrQ145tpgBHk5GPY0MjEP184/h7PxuTaw90RERERERDWDAa0NCPRyxPu3NDbZ06TMfFz37jlcSOJ0PkRERERE1DAxoLUR4WGu+PV/zU32VmbxmfhhBFKz2P2YiIiIiIgaHga0NqR5oDO2PN0KrYKcDXudll2gglpWPyYiIiIiooaGAa2N8XZzwLf3NTUZU3sxWcegloiIiIiIGhwGtDbI3dkeP8xohtbBRZnamFQdhrx+GrvPZtngEREREREREVUcA1ob5e/hiMV3NlFz1Rqb/tl5bDyabqNHRUREREREVH4MaG2Yr7sDPrytMfw9iqb0KSgEHvw6Cs+viEFCus6Gj46IiIiIiKh0DGjLKTs7GxcvXEBKSko571E72oW6YMVDzdCvlZvJE67cnarmql36XzIKpRwyERERERFRPWPaX9XG5OfnY8OG9Th16hTOnD6F6OgYFBYWYOGiT+Dq6lriaCLOncNzzz1j8Sg/+GABPL28TG6XQHbJF4uxadNG5OXp53xt06Yt7r7nXrRo0aJOtJh0P/54WhhW7krF27/FIyOnQO2XVEB+7dc4Na72+XEh8HDh9QsiIiIiIqo/bDqglWBz0cKP1Kvh5+eP/HydWqcmaDWjoKAAmZmZaN68OVq0aFliC0fHks0xf/5c7N61C4MHX45+/fojKjoKy3/8AS+/9ALeePMtBAUF14mzwc7ODjf09kH3Zm54a00ctp3MNOzX7wfSsf10Fu4b5o8b+/jA3t6uTuwzERERERFRVdh0QOvi7IzZs59Cq1at4Ovnh6efmo0TJ06U2R69evXG5JumlLnd3r17VDDbf8AAPPjQw4btGzdujLffehPLvv8eD8x4sMzHqU2tgp2xcGoYfj+Qhld+iUVqlj5bm5iRj1d/jcO6wxmYcWUAujQpmcEmIiIiIiKyJTbdB9XRyQk9e/VSwWxN2LJ5s3rYq6662uTh+/Tpi+DgYPz777/Izc2tiaeustFdvPDDA83Qp6Xp2Np/TmXi5oWRePS7KPx7KhP5UkWKiIiIiIjIBtl0QFtZ2Tk5OHLkMPbv34foqCiLDyPZXgcHRzVmtrj27TsgJycb5yMjK7sbNa6RrxM+nR6Gd24KhWex8bN/HUrH3YsvYPScs5j3RzwiEupmYE5ERERERGSJTXc5rqw1q1epRdO0aVPcccddCO/UyeQhY2Nj4e/vDweHomlxNEFBQeq/MbExaNW6dWV3pcbJ2NorO3mhYyNXfPB3ggpk8/KLsrIxqTos3pyklvahzhjT1Utldxv7OdX4vhEREREREVVFgwpoHRwd0LNnL/To2VMFpBkZGdi3bx82b9qIV155CS+8+DLatWun2lMqGkuRKXPVkoW2Pisrq8z2n/lI0fhbY9OnT0NgYKB6npoW6m2HV24IxEMjfPHlthSs2Z+O5Ez9+FrNsehcHItOUIHvmC6eGN/bC12auKiguD7S2r022p9Mse2ti+1vPWx762L7Wxfb33rY9tbF9i+bueK85dWgAtqmTZth9pNPmbSNVC9u3749Pvl4Eb795mu88OJL6vaiIM78GFNtrX01BHtJifHlfb2qTPqYT+0FTOnujO1nC7DmsA67IwtgPJRWVwD8ui9dLW0C7fDatS7wdaufQa2ozfYnU2x762L7Ww/b3rrY/tbF9rcetr11sf0tC23UpNIvToMKaC258sqRWPrddzh69Ah0eXmq2JRcJXB2dlbT/Jgj2V3h7uFRZuPPnfeu2W3i46Kh0+ng5x+oxurWtnGhwLj+QGpWPtYdycSqfenYfS7bZDdOxhfiliU5GNDGDQPbuOHqbp5wc64fQ6/lapl8sFir/Rsytr11sf2th21vXWx/62L7Ww/b3rrY/jWr9qOoOkrGyqalpap5bD2d9ONHGzVqhIiISOTk5MDFxcVkz2Oio9XvoaGNqnxEEsxWJc1eVf5ejpjQ1wUT+vrh8IVs/LAjBSt3pRqytrn5hdh4LFMtC9cn4+4r/DG+tzdcnepHYGvt9m/I2PbWxfa3Hra9dbH9rYvtbz1se+ti+9eM+hGRVJEEsVFRF9W4WOOMa4cOHVFYWIBDhw6aPEN+fr6qkuzt7Y0mYWFVfPa6JTzMFc+PC8GyB5qhQyPTIF4kZebjzdVxGPX2WbyxOg47z2ShsJBT/xARERERUe1rUAHtiRPHVZdiY5J9XbTwIzWfbN++/WBvX9QkV1wxTG26csVy1TVY88fvvyE1NRVDhgyFvZkKyPVBu1AXFdR+dU8T3HOFP5oUq3osge23/yRj+mfncc38c/hkQyJ2nslEVq5poSkiIiIiIqKaYvNdjufPm4vIyAjVPjExMernk0/Ohr29vojRSy+/Co9L41y/+fprtW3r1m0QEBCgxscePXoUSUmJCAkJxS233GrSzjIdz+gxY/H7b2vw9FNPolevXoiOjsbWrVtUd+Qbxk+oqdelzujW1E0t9w/zx+bjmaoC8tGoHJP9i0jIw/t/J6h1rk526N3SDf1bu6NPSzd0bOxaZ46FiIiIiIjqF5sPaD29vODr66teFe2nMeMpZ4YOHYpt27YhIuKc6kYst4WGhmLYsGG45pprzRZ4mjZtOho3aoQ///wDP//8E9zdPXDFsOGYctMUQ6DcEEhbXd7eA4PbueO/01n4elsytp/ORHaeaXdj+X3L8Uy1iGYBThjawQOXtXVHj+Zu9WbcLRERERERWZ+dTlcsIqFao1U5DgwKtWpRqMqS7sU/7U7F2sPp2B+ZXSK4Lc7BHujSxBWD23mgTys3dA5zhaOD9aYDkm7k8hrYavvbMra9dbH9rYdtb11sf+ti+1sP29662P41y+YztGQ9Mn3PTf191ZJfUIgjF3Pw76lMtWw/nVVix/ILgL0R2WoR3m72CG/sgk5hrujVwg2dm7jC193BegdEREREREQ2hQEtVQsHezsVkMpy5xB/pGfnY+PRDGw9kYmtJzORlJFf4nlSswrw76kstXy2KUndLhncKzt74ooOHqq7snGXcSIiIiIiImMMaKlGeLo64Kru3mopKCjEydhc7D6bhY3HMtRUPzk681P9HDifrZa5v8cj2NsRPZq5YmBbd1zW1kP9TkREREREpGGEQDVOKk7LNECyTO7vC11+IfZGZGHPuWwcicpRgW6imQxubKoOfxxMV4toHeysKii3DnJW8+VKd2VrjsElIiIiIiLrYkBLtU6C0N4t3dUiJIN7ISkPm45nYsORdOw4k4UCMwncU7G5atF4utirAFfG30oF5Y6NXODkaL0iU0REREREVLsY0JLVSQa3aYAzbh4giy9Ss/Kx+5w+gysFpqTYlDnpOQXYcDRDLcLF0Q5dm7oiPMwFPS8FuKG+TlY/PiIiIiIiqhkMaKnO8XZzwNAOnmoR8Wk6Q/Xk49G5OBufa3aKIBmXK9ldWZZsSVb31ebBHdPVS3VRZpEpIiIiIqL6gwEt1XmBXo64uru3WkRefiEOntdnb6XAlBSRyrYwnXJEQh6+3JqsFl93e9U9uW8rd/WzmZ99nT92IiIiIiKyjAEt2RwnBzs1ZlYWLcA9FpWDXWezVKC7JyJbFZQqLjmzAGsPZ6hFODvYobk/0KlJHDqGuaF9qAvahjrDy5Vz4RIRERER2QIGtGTzJMDV5sDVSDdlGYe74UgG1h1JR2ZuySpTufmFOBEHnIhLx0979JWURaCng6qiPLCNO0Z18USAJ98mRERERER1Eb+pU70k3ZRHdvZSS3ZeAfaey1YZ3P9OZ6osrq7A8mHHp+dj07EMtcz5LQ7dmrmhZaATmgc6q8C5SxMXODuyuzIRERERkbVVe0BbkJ+P4ydOIDo6Cnl5eSgsLJkZ6927D/z9/a197NRAuDrZo38bd7U8gABk5hbgRHQODl/Iwr4zyYhIccSJmFxVVKo4CXwlEJZF4+xopwpMdW/mhu7NXNGtmSuzuEREREREVlCtAe2pUycxb+47iI2NLfVQwsLCGNCS1bg726usa6fGTriiRSYCg0IBOwdVQOp0XC6OR+fgv1OZaiyuObm6QuyNyFaLpqm/kwpsZbogCXZbBTurQJqIiIiIiGpOtQW0kpmd+84cJCYmYsSVIxHeMRyenvppV4pr3qx5zR0RUSU4OtipIFSWEZ08cf/wAJxPzMPaw+k4EZODc/F5OBWbq+a+NScyMU8tq/amqZsli9u1iSvaN3JBh0tLqyBnODnaVWLviIiIiIjInGoLaCMiIxEXF4cJN07ExImT2Npk85r4O+H2QX6G48gvKFTVlCVzuy8iC/sishGVUrKaspAs7s6zWWrRODoATfycEObnhDYhzmgTrA92GegSEREREVVOtQW0urw8tQcdO3as3J4Q1XEO9naq+rEsNw/wVXsbnZKH/ZH67se7z2bhaFQOCkoOxVV0+cDZ+Dy1bD2RaThaqdLcOthZBbeS0W0V5IRmAc4I9XFUz0lEREREROZVW0Ab1qQJnJ2dERMTgy5d2NzUMIT6OKlFqimLnLwCnIrLxfbTWSqbKwHu2fhc5JdSVTkvv1BtJ4ux4oGuzJPbvhHnySUiIiIi0lRbQOvm5qa6G69csQK9e/WGr19RV02ihsLFyR7hjV3VopFpg2T8rQSsUck6nIyRIFcytbkWs7nCUqDb2NcR7UJd1BRCHRu7oG2IM4K8mM0lIiIiooanSgHtsmXfl2gxBwd7PPzwg2pqnqDgYNjbl6z0OnToFQgODm54rU0NklQ77hTmqhZjEuiejNEHurJIRvd4TA6yci30Wb7kYrJOLRuOZhgezsXRDs0DndAy0Fk/PjfEBW2CndU4YHZbJiIiIqL6qkoB7Y8/LLPYLps3b7J4W6dOnRjQUoMnga5kWWXRyLzNcWn5agqhM3G5OBp9KdCNzkF2nuVAV+bQPR4tUw7l4o+DRU0rga5kc3u3dFNjdGWsbrMAJ04pRERERET1QpUC2rfemlOpRggNDa3U/YjqOzs7OwR7O6pFglCNVFiWIPdYdI6aJ/fwxRwcPJ+N1KxSBufKmF5dIQ6cz1aLRupMSaVlmTtXglv5fyNfRzT2dUK7UGc4O3L+XCIiIiKyDVUKaFu0bGkbR0lk46TbcMsgZ7WM7qIvQCXZ3OgUnZr/VubJPR2Xq7K6MkY3Ni3f4hFLFWZt3txtJ003k6mFZBohyepKRld+yhjdAM8qfVQQEREREdWIKn1LPXfuLNLT09G2bTtV4ZiIao9kcxv5SnbVCX1bmT5vSmY+TsbmqizunnNZqivy+ST91FqlkamFtK7Lq/amGTaVKYRkDl0Zk6tlc7s0cVXjdjlGl4iIiIispUoB7ZHDh/H555/ByclJBbXhnTqp8bEMcImsy8fdAb1auKnl9kH6iuMZOQU4F5+rAl19Vlcf5F5M0iExw3JGV0gmWJadZ7NMDkymFpIAN8Rbuiw7IsjbURWmkrG6Evx6udqrwJuIiIiIqCZUKaDt0DFcVSw+fPiQYfnxBzDAJaqDPFzsER7mqpbipOKydFk+clE/RleqLp+IzkV6TuljdGVqIRnbK4s5MhxXxgPLOF1ZJOht7OeEEC87OOYVwMOnAF5V+hQiIiIiooasSl8lW7RogfsfmKHaLz4+Xh/UHioKbuV3cwFu+3bt4ejk1JDbnahOkYrLxefPlTG6F5J02B+ZrTK5ktGVLO3F5Dy1vjx0BTBMM7TjjGl2V+8cfN3t9V2nffTz63Zv5oq2oS5qbl0iIiIiotJU2zfGwMBAXH75ELWIxMTEEsGtFuA+/8KL6NSpM18ZojpMugpLt2FZikvNyldjbc8l5CI2VYfziXmIS9PPjyv/l8JT5ZWcWYDkzByVHV53pGhuXanCLEWwWgQ6ocWl+XWbBzirAJjdmImIiIhIVFtAW5y/vz8GDR6Mzp074/Dhw9i6dQt27tyhsj5EZNu83RzUtELGUwtpcvIKcC4hDzGpOiSm5yMqOU8FuhdkvG5ynsry5pfek1nRKjFvOmbaVtJ1Wuu6HKZ1YfZ2RKCXfiyvLE6OHLdLRERE1BBUe0CblJSkMrGHpOvxoYO4ePGiakcPD0/06tUbHcPD0axZ84bQtkQNkouTveo6LIs5uvxCRCfn4FRkLHIcfBCTVqAKUx26kK3G72bmln7RS4pbnYjJVYs5UoMqwMMBIT6OqjpziI+T+ilLuxAXNPF35Fy7RERERPVElQNa467FEsRGRekDWB8fX3Ts2BGjRo9B+KUglt0EicjRwU4Fl4659ggM8oCjY9HHkPTgiEnRYfe5bJyMzVHz6p6Nz1Ndm2VKofKQTiDx6flqOXQhx+xdAj0dLgW7jmr8rhbwShDcyMdJ3W5vzywvERERUV1XpYB23dq/sXDhR+oYAwICVQB7zTXXqCxsWFiTun7sRFTHyEWvUF8njPWVcbtehr2TrK4UpopMyMMF6cKcpC9OdTFJX6AqKbOc0e4lWsB70ELA6+5sh85NXFWhLG0Mr3Rz9vd0YHaXiIiIqA6pUkCbm6vv8ifZ2D59+6pMbHjHcHj7+NShQyQiWydZXSkMJYs5Mn1QfJpOjdvV5syVnzEpeSrjK/+XILa8pNvz9tNZainO1Uk/926otxMCPB3UNERSwEoCXsn2cgwvERERUe2pUkDbt28/FBQUqK7GW7dsxu+/rVF73qRJE3TsGI7wTp3UTykQRURUU5wcJMh0UoslyZn5OHtp6iEV9F4qUCX/j0rRISmjfAFvdl4hzsTlqcUcGcMbJF2afZ3QzF8//26oBLtG3ZvdnO1rqimIiIiIGpQqBbT+AQEYe9XVapGxbxER5/TFoA4fwr///ou//vpTNWajRo30Aa5kcMM7ITAoqEE1MhFZn6+7A7o3c7O4I1KdWTK8UpH58IVsHDifrQ9c43PVuNzykm1j0/LVInP4muPnLgGvowp4Jess/5fMbmMVlDsy4CUiIiIqpyoFtMZk7Fvz5i3UMnbsVSrAjYyIMFQ8lil71q1bq+7y4ksvqwC3OuTn56vnOX36FKJjYlBYUIBJkybD0clypibi3Dn8+ecfuHDhPFxd3dC9Rw8MHz7CpDiNsZMnTuDvv/9CTEy0vlpz794YMmQo7O2ZZSGqL6Q6c7MAZ7X0b+1uOKzsvAIkpOeraYfSsgtUJlf+L+tkDl6ZXkimJtKVYyoijYz5lUXm3jXHz8MBYX6OaBvsgjB/p0vZXanUzC7NRERERMaqLaAtTgLckNBQpKSmIDklBcnJyUhLS1OBrnRTrg6ZmZm46847kJdnOn3H+PETLAa0O3Zsx7y576hgtH37DoiOjsZnn36CbVu34plnn4NTsUB4w4b1WPjRAri4uKBdu3Y4d+4ctm//Dzu2b8esWY/B3sGhOg6FiOooVyd7hPnJYvkiWX5BoRqjK92YJcMblaIvVhVxqYuzdGnO1ZU/zStBsywHz5cMeI27NMvY3ZaBzqo6s4zn1aYq8nLl5xIRERE1DNUa0Obk5ODY0aOGrOypUyeh0+lUS0qAGxYWhvBOndEotFG1tK69nR26dO2CVq1ao1WrVlj63beIiIiw+Njp6elY8OEHcHd3x6uvvY6QkFC17ddff4Vffv4JK1euwMSJkwz3T0hIwCcff6wqOL/y6mvw8/NTAfmihR+pbLNkeUePGVstx0JEtsvB3k51GZalW7OSxyGfG4kZ+Wq8rlRnjk7W4UKyDuficxGRkIe4NJ0am1se5enS7OFir5+WyNsRbUIk6+ykulw38XdC8wBnuDDeJSIionqiSgGtBLBHjx5R42aPHD6EkydPIT+/ZADbqVMndArvVO3Vj13d3DB79lOGl2LliuWlviybNm1ERkYGbr3tdkMwKyZPvgkbN6zHH7//jgnjJxiyrn//9afK/t44caIKZoUE5rfdPhVbt27BmjWrGdASUZnkcyPAU7KojugU5lpiewl4kzML9FMRJefhfKIOJ2NyVNdmVa05VYf8CnRsycgpwKnYXLVsO5lZ4vn83O3RyBvo3DQerYJd0TxQH+jK+F0JzomIiIhsRZUC2vXr1uLzzz8zHKtUN5YMbE0FsFW1f/8+9RC9evU2eShHR0d07doNmzdvwukzZ9CmTRt1+/79+81uLxleGQO8d+8exMbEIDgkpKq7RkQNmAS8Mm5WFnMBr3Rpliyuqsh8qUuzzMUrGd6z8XlIyNBBV74izUpSZgGSMoHD0WkAZNGTatFN/KUisxOCvR3VIlneYG8Hw+9S0MqeQS8RERHVEVUKaP38/TFy1Og6G8AWd/HCBTg4OCA0VN/V2FhYkybqVykUpQW0Fy9egI+PD7y8vEpuHxamAtrzF84zoK3DpBfBP9u24uLFi3B2dkbrNm3Qo0dPs3ss47z//fcfxMbGwt3NDW3btVMXOiTYKEt2Vha2/bMN58+fV/eVwmEtW7YqcTc5vyIjItF/wACcPnVKVQZ39/BQU2AVJ8XLpNiZi6srBgwYqMaeSy+Dpk2bonVr/UUXzZ49u5GSnIxBgy83KW6WnJSkztPOXboiMDBQdZcX99x7X1mHRHWIZE2lIJQs3S10aU7JKrg0B2/R3LtSsEoKT8l43PScslO8Mp9vaVMSCUcHINjLONjV/984AA7yclBFtoiIiIhqWpUC2n79+qvFVkhRKg8PD7PVibWgVbYRBfn5qntyWJg+0C1O2z790valmfnIw2Zvnj59mgoytG7aVL0SEuLx/HPPISsrU00XJT9/+GEZunXrjlmPPY7CQv0XfGn/Pbt344MP3lPBoASMMt76xx9/wKefLYara8kuosYiIyPwxuuvqeC5Xbv2atz48uU/qvHY11x7ncm2K5YvR25uLnr36YOt27bi119+Vufj++9/qC4QGVu8+HMcOnRQzePcp09fdZOM8w4OCsYTs580bCrdVd9/7121z0HBwarYmUaeY8kXizFv/rtqvxITE9VN2th2a9HOeZ771cfTGWgT5KAWc6Rac0SCDueT8hCRkIPDkem4kGqv1mXklm/8rjp38qEKX8lSGl93+0uBrwOCVADsYPhdBb9eDvB2sy/XBaP6hOe+dbH9rYvtbz1se+ti+5dNvoNXVuXvaYN0unyVpTNHMrfqy1pe3qUvbfr+ew4O5rMMDpcaPe9S0auqSEqMr8rdyYKlS5ciIyMdTz45WwWFYvv2Hfj666+xft1f6Natm1p3/NhRzJ8/Fz179lBBqJOT/m2RkpKC1JREpKdZzjRJcDr3nTlwc3PDo4/OhLe3t7qvVM/etWs34uOiDXsnGdbdu3fhhhtuUOuzMtPVm1f27fff1+DKK0cYtpXAU+Zzbty4sbqwoj1Oq5YtsHPnLsRE63sbCMkKyzaNGzfCzh3bEeDva3icvXt2w9fXF3Iay2Pk5urnRTXeL2viuV+7/B0A/0CgayBwdXv9Z2FhoQOSs4ALyQWITC5EVEoh4jOkarP+Z0JGIbL0H4sVImOCkzNzcTzG8t2cHYBADxlfbKf/6WGHIE/9z0BP/W3+7nZwdCi7l4St4blvXWx/62L7Ww/b3rrY/paFNjKfRCyPKgW0MgXO77+tKc/zmLj1tqlo0aJFhe9XVS4uzioAMSc3Rz89hnTvFBL42tnZW9xesnFqexeXMndr7rx3zW4jQYVkyvz8A+HgUKWXAkmJiWo6oVOnTyEzIxNBQUG4bNBgQ/dp8dNPK9U45969+5jsjwRf69evw8iRoxAQEKBui4uLxd9//aW6VLs4u6B79x4YNHiwIbudlJSE33//DSNGXIlDBw9i77498PXxxdRp0xEVFYUd2/9DRGSEaqfQkFAMGz4CjRqZVreW2+T8OX7iuMqcDxs2XLX3mdOncd246w37KBnI//77F7t37VJZSJkOSva1+OMVl5KSprqSt2tfNOfx4MuHqoA2KztXtbt8sGzZslVlYe+7/0GTCx6BQSW7phcn+xUTE4Pnnn8BrVq3M9ws9w3v1NWkN8CRw4eRnZ2t9sHT0xNu7p4qO3XFFcPU+O2bptxiuP+mTVtUVfA2bdti/759hn3p0bM3tm7dhrT0LMNru2PnbpVV7tmrN06dPGmy32fOnFHdprVjcXa+lG22c8Sa1atU92ppo2uuuVbtU22RK5XS9tVx7lPFFW//IABtm1t+nPTsAsSm6RCXmq8KVMWm5SPu0k+ZizcuLV/Ny1v+PK9ermR7UwvVYomEsv4eDgj1cVBFtaRwVZiv/qcscpsszo62EfTy3Lcutr91sf2th21vXWz/mlWlKCohPh4HDhyo8B5K1swaJFiTL/gSSBUPRBOTktQuaQGdkMyZBG4SUBUfRykBpAgMCKzyoUgwW5U0u5CAaNeuXWqu3MaNGuPEiRN44fln8cjMRw3dwiV42bhhg/rd+Hj+/vsvbN2yBVOm3KyyfkePHsVrr76Mxo3D0L1HD9Wt+rPPPsXJUydx9933qOfLSE9X3WVPnjiO9PQMdOnSRQWFchyrfv0F8fHxaNmyJZxdXHBg/378+eefeOnllw1jP6VN33rzDZw+fRrDhg1TFxI+WvChyibKdEnjJ9xoaNd3589TgePgwZcbArynn5qNV159Hc2amRlQeEmHDh1UJWrpRq5VqT5y5LC6VbogaxcR9u3bp8bVyrzGG9avQ3ZODtq2bYsuXbqW+trKRYBNGzeqx5Hx2TJOV9O/X/8SVb137d6lionJMQqZdkpIQLts2TKcOXMabdu2U22zefNmXDlypHpcoZ0fXS/t07FjR9XxiaNHjqhibJ07d8Zva/QXmGR76QqdmpqKzl26GO4vr7t0xX7pxefRtVt3lQGWY963dw/eels/P3Ntqo5znyqvvO3v6wn4ejqjXSkzrsn42/g0nQpwVdCrlvxiv+uQU4H5eIWEugkZ+WoBzF+QFFKsqrGfIxr7OumDXj8nVdDKy9UeQd5S6MqxTo3rLW/bU81g+1sX29962PbWxfavGVUKaDUS+F1++RC1FB8HaE5ZYxJrSosWLVVAK/PjSkBjTDJbQrbRSEC2c+cOXDh/Hk2aNjXd/tQpFfw1LSWgqk1XX3Mtbhg/weQpP/l4Eb779htDQDt06FAVvMhUSxJYifz8fGzdslkFi3I80i32ww/eV+3z+BOzDQGOZHVff/1VjLxyJFq0LGqjgoJCvPnmW3B0cjI89x133mWS6ZRuvK+8/BJ+WLYMs5/UT7MkAaoEl5LZ7Ny5i1o3etRoPPzwgypbq9m2batann3uecN2EybciJdfehFff/Ulnnr6GYvNLO2Rlp6OJ2c/jg4dOiIrK0sVYZKCSBL4S3Y8L0/GlSaoLr6P/O9hlRWVsbUyp3Hffv0wa9bjZh9fgmR9EHtBBahxcXGG7aQ7urls566dOzD2qqtLPJ5/QAC6du2CDevXq4BWMrmSIb988OVYuvQ7k+19/fzUPh4+dAjXXTdOBb/yet511z1q7KwckxSbate+PQ4f1gfvUnXcmMzV/PLLr6pthLy2L7zwnBqvW1YQT2SJVEhupILJos+C4uR8Tc0qMAp4jYPfoiA4KbMCJZsvkfvIcuiCvveMOQGeDirYlaBX5unVT6XkgEBPffZX/i+Vpjl1ERERke2oUkB7xbDhagqb9evX4+eff8Ivv/ysxiUOvWKY+pLsZBTk1AUSoEhWTQIH44BWMpcyXlGq0gYHBxt2tW/fviqglfvI3LWas2fO4OzZM+pYjYMva5Iu0nl5eSowT0hMQF5uLuzs7REVFa3Wy2shxxwSEqqytFpAq6rjpqRg6NAr1O5LxjQmJhp33HGn+vIpAa/o0rWrCtIOHzlsEtCOGjXaJJgVsi+S7ZQKvclJydDp8tR5cvLkCUMTSTfaRo0aG4JUIYFdj549cfzYMcN2EsxK93TZX21fxGWXXYYlS74wmz3XyD7Excaq+0mgLrkeCWqjLl5URb+EzDMsDh48gAdmPIghQ4aq3//66091QUCqCsuFmuKkKNjNt9yq7ufi4qr+XxqpWCxdk3v3Np0ySjNk6BX47NNPcPvUadiwYb3q4i3BqznyOm7ZskUdQ+T5SBVcdwwPV70OWrVqiUOHD6lgVQLUgIBAkzmXhbSnFswKyfRKZla6njOgpZokPQR83B3U0i7U8nCNXF2Byu5qmV5tLl7JAF9MysOFJF2lgl7pFi3LwfOWg17pOCHZXglupZiVBL6BXo5oF+qs5uoN83OEp6v5wltERERU+6oU0MoX6MuHDFWL6s66cQM2bliPeXPfgYeHJy4bNAhXXHFFiSlGqpMEPKkpKeohk5P1P6ULrdZFU8ZuaoWgevbspbqSyn5KV0vZ78SEBHzyySIV9EyaPNlk12QKFAnUpduqzDUrU6tER0dh4UcfqQDgxhsnVeehVMnBAwfw3nvzUVgIdWxyzNLdVLKNaampKlgUQ4YMwa+//opp0+9Qr58ETxLIN2uuH0AnmUHx2muvmN2feKNMpJAqzcVJEPjZp5/Cw8MdISEhcHR0Qnx8HFJSUg2bSpdkc/cNDAwyCWjjYuNUVv2myRPN7o8cm7ePj9nbFnz4viqYNG/eu/C8NPWSZIVfeP551R4yDlfaQL5ky4UMLZgVV145Ej/+8AP27tljNqCVsbyS+ZXu0eLee+5SPyVwf+PNt0sUH9uxc4fK/gcFFV0wMSbnlgS0W7ZsVlMH3f/ADIvnQ6dOnVXAfebsGRw/flxV4pbppYQE/pK9vf76G3Dk8BFD4Stjfn6m1ZTtHRzg5OSsgn2iusDZ0R5N/GWxnO3NzC1ATIpOTUkUn66fo1dVX07KQ1RynpqyKLMC1Zs18hmamJGvlhMx5rs4SwXnFoHOaOLnhFAZyytTKqmfMq7XCR4utdt1n4iIqCGrUkBrTAKCG2+cqLqDSrZTsraSCfzzj99VwZobJ05C//4Dqr2tf/n5Z5UJNPbll0sMvw68bJAhuJDA5dFZj+OdOW/h22+/UYuQ7KV0k5WA15gExU/Mfgpz3n5TBRuyCMnISTbPOMtlbR9++L4q/iOBkDYOctPGDfjgg/dNCrUMGTpUTV0jBaR6dO+hCi0ZZ5+1rLp08W3evGThruJVoiUYMiZZ0YUfLcC4629QXY01y75fqi4OaCTDKcFmcTI215izs5MK0h6d9ZjZJjY3R7CQ7OX+/QcwevRoQzAr5LGkGrCMGZWAVrpZSxZTG9dqTNZp09wUJ3PNvv32O/hx+Y9YvWoVXn/jLbi5uqq2N1dJW6oPy1Q9lsh9Bgy8TE2xI69B717mM7ki/FIX4kOHDuH48WMqO6uR7O2ff/6hMsIpKcno1LmzxecksmXuzvZoGeSMllLRyoKcvAI1P69keiXIlYBX+ynBcGK6TgWuurKn6DUhFZz3RmSrxRwZtytdm2Xe4BAfRwRJt2YvRzU/r5+7HRxyC+HrX4gqzFBAREREl1RbQKuRoFEySLLcfvtUFWhJ0LRr584aCWgfe/wJ1b3WkuJjGWW8rxQTkqJJMv5RxvPKvloKjEJDQ1WxHCnCExMdDXcPD3Tu1Fn9rCtkyhbJFEpAblzURwKe4iRDKEGPXGyQ+4lBgwYbNmvduo16jGNHj1aq+2lU1EU1jrN4QKaN59S0bNUK27ZtM8nUyv32799nsstt2rTFunVr1TptSpzykEBbXlttXmGNBLpSxKpR46JTv3OXzti1c5eha7aQwmHS9br3pflfi1OP7+aGfv364Zeff1IXCKT7tTF5TaTImPQCkK7cd99zb6m7LlWejx09gn79B5Toxm1MAm3Jykp16ZMnT2La9OmGm6X7cE5OLn759Re1rlOxseJEDYmLkz2CZfF2RJcm5ueTljoAEvQmpOtUd2TJ9iaqn/qCVrJItlcywOWVll2AtOhcHI+2/LfJ3u6sGq8r3ZoDvfQ/jf+v1nnqb5OMNREREZlX7QGtkKI0GzZuUMWGJKCQ7G3XS3N+VjfjqsTlJUG3FAWSpTwkwJPMnjbutK6Rcbw+Pr6Xxl52h5Ozs+r2KwGjOUOvuAILPvwQsbEx6Nmrl0kwL9WAZSqelStXqgJfAwdeprrlSmXcf//9V2V1ixfIMhYcLF2MHVWX2GlN71ABpIytlgsIxkYMH4Gff1qpKh1LdWUXVxf8+ssvaq5gR8eirO9VV12tjuudOW+rcb3y3DLFkgSIUnX52muvs/hy9OnTR1UL7ta9u+rSK1PmfP/9UpW57GsUqI4dezW2bN6sKjnffPMtKCwoUFn+rKxsVQSrNFLEScbYfvP1V6qdpIK0BOZ//fmHmr5IMvkyDtvfP0B17S5NmzZt8M7c+eU6vaTQk3Stl7HB4ZcKfAm50NK8eXNs2bxJdemWrvJEZJm9vZ0KLGVpU8rbJTUrXwW1F5LycC4hD2fjctXvskSl5CGrgt2bCwphGNOLqNJfIR83+6IMr4cDfNwcVBdnKW4l1ZwDPPRjfiWAJyIiamiqLaBNTk5WU8dIwSWZLkS65fbr319V1pUMaPFpb6h63Xf//Xj/vfcwbdrtKgCXKXdumjIFXyz+vMQTSdfvzz/7VBUBuu32qSVul7lkJbu5+PPPsGihfrywBE4SKFkqaqSRTPf0O+5UzyvFtGQ8Wnh4R1x77bUqsNVIdvOZZ59TY23ffPN1FZSPuHKkmj9XClVpAoOCVCXkRQsXYtasmaqLsIx3lvNr1GjTjGhxU6dOQ25eLj54/z1VPEq4ubnhpik3q8JlEngKmZt35sxZWLhwAdat/Vutk8z+jAfL1638rrvvUfslXa0XfPiB4THvvuc+9f8dO3ao4Lo6Sbdj6VosPQi08dGa8PBwVbRMpvIhourh7eagFnPFrLTqzVES3Cbrs7lRl7o3y/y98TJvb5oO2XkVnalXTzLIKVm5OKUvcWCRFLOSLs6ySDErmbbI+Kdkqhn0EhFRfWOn01XyLywAXV4edu7ciQ0b12Pf3r0q6JHpUSQDOKD/ABW0kGXxcdEqqAoMCq3yPLRCuslKBV8Zj9lYTT9TqF4TCbaKk8ypfLUyd5tGMqEyt2ohClWGUSs8pJHA0tL9ZSytBMwSGEqGXvZFMp/Fx9wW9+ILz6kCReam45FCUslJSSoLKYFveatoy75I0TJnJye1L9oUQ9L28hpo7S+/q3G9hYUqyDWeiqg8pAu3ZGWlMJQU5hJSaOmO6VPVdEUyxtmYqrxcWFhqm5S2jbS/XCgqPnes9rqbu01f7Rkl7iPng1TFrq0LT8XbnmoX27/2yfsyI6cA0ck5OHU+DnkOPkjMLFSBrhbwaj+ly3JNkSmKJCiXgluS3W3i74hm/s5oHugE1waQ4eW5b11sf+th21sX279mVSlD+/fav1WmT6qmXnX1NWrqF+Npb3ItjG2VLqnFv4RT1UmXV+M5YiU4sRRwlhVYCudij1dcacGwBHWtWhV1sZV9sSsWWEsmtnWr1qpKsbzRf/9tjRr3O+PBh8w2hnShNVcZuSyyLzJVTVnkvCzPdpZIllm6DRuTIlcTJ00uMe+xKM97oLRtLLV/qa+7vfkuieU5H4io8uR9KdP9SHVkz0IHBAZ5WryQmZ1XYAhuTQNencrWSiErqeYs43wrSu4TfzKzxN1kuiIJdiW7KwGuFLXSpi7SClrJTynGRUREVJdUKaBV/UkBJCUlqsI4spTH8y+8qLohU8Mm0ye9/tqrKournzLGDtddN87sNDm2SrpMjxt3va3uPhFZgWRKy5q2SEjgG5eqU0GqBL5SzVmqN8uizd0r6/PLkfCVP+dxqmt06fP0ypREEvgaB7nGBaz06x3VuN/a6vFBREQNW5UCWika1L59hwq3oGTMSC8mJgazZz9ZojmkjRZ8tEitz8zIwP33m6+QKxnLOe/MU9vJHLEyztScZs2a46WX9XPLypQuzz33jNntpMu4dI8VR48cwRtvvGZ2O6mo/NDD/1O3SRVrmQPXHKmgfOddd6ubpPDSp59+bLKZjNXNy8tTxaek6JN0J5apnrQplYqT4FCmBBI/rVyBn35aafZ5pdDUyEtVh7/95ms13tScCRPGY/SYq9VNn37ysZoH1pyHHvqfKqAl3nt3Pnbv3mV2u9mzn0KHjh3VbW+8/hqOHj1idruXXnrFMPfvc88+g4iIc2a3mzNnrgqKxaxHH1Hdrs1ZsGChofL2/ffdo7pZm/PFkq8Mq6fefqvZbWrr3JMumMZfeGv73NPI9E1Tbr5F/Vqb596dd96NQYP1FcZr+9yTIQnixReeVzUPzKnP515xtX3uaed+TZx7t47R1xZQn3vb/oAMfpBgVYpQyfPmFwL+PSYi2bOHKnDldHo5vFP3mj0HLjaajAxP/d/4RheXwjPjqGE7mVVcFpk073zYVGS563vBNDn/Bdyyzqr/29tBZX7t5J8d0GPcY2jdsoXKAv/y2auIjY6EnZlnrslz7847ppX47BG19bln7XPP2p9706bfgfbt9D2Zavtzr1nz5up5G+rfXGH8d7e2P/esfe5Z82+udu7Nn/+uGo7Hv7nmYw3j76gVVaWAViq6ykJUWVoXWKlWXZemQiIiqi8kmHRQkaOd+qN/Uz8/DBrcVB3ewoXe2LZNCv8VqqBXH/jKz0J4uthDP7lb5chj6SdC1/fm+nFHKnL26ytbNYvKgUtOgQpoVdAr9QAuBcCr9qWiZRM3hPg4lSu7TEREDVuVikLJVQYptFO8yiqVT3UXhaKK4QB962HbWxfb33psre3zdIVqjt44GXubpjOM6VX/N6zLR2K6DrpydG2uDGdHO1WxWRap1KymWbpU0TnYW9/9OdjLEd7l6OZsa+1f37D9rYdtb11s/5pVpQzt3j27sXjx56r4T+8+fdGndx9DWp2IiIhsm5OjHUJ9ndRSGsnwJmVK0JuP+HR95WYJhGUqo5RM+X++msJIxvdWdPqiXF0hIhPz1FIaCXyDvBxUcBvkrR/LG+TtgCBP/e+y3s9d3+2SiIjqjyoFtDKfqS4/Hzt37MAPy77H90u/Q1BQsJpzs3efPujYMbzUSrhERERk++zt7RDgKZWRHdEeLhYPSIJJmZZIK1qlFbEyFLRKlYJWecjMrXjQKYHvhSSdWkrj4ggEe0ci2NtJBcD6wFcC4KJgWIJfdxdWdCYisgVVCmh9/fxw9dXXqCUtLQ27du1Uwe3atWuxZs1qeHh4omfPnujTpy+6d+/OeWmJiIgaMBkr6+3moBaZD9eS9Ox8kyBXq9ws2d+kjAKV/ZWMr67iMxchRwdEJurUUhqp6GwIeC9le42zv8Fe+u7ObpzKiIjIqqoU0Brz8vJS89DKIvPPHjiwHzt27MCunTuxefMmODk5oXPnzqprcq9eveHv72/VAyciIqK6SebslaV1sOWgV7o5y7y8MjVRbKp+fG9caj7iZMxvqj7gld8lCC7P1EXFZeQUqOVsfOldnb1cJfDVZ3i1rs2GjK+3IwKly7OXA1ycmPElIqoJ1RbQGnN2dlZBqywFBQU4ceK4Cm537tiOTz5ehE/tPkabNm3x6muv18QxERERUT0n3ZxVgSiP0rO92vheCXqjk3NxNioRWYUeSMgoQKzMvXspGJZxvqoycwVJF+q07Fycjiv9jjI3rxbwyty9vu767s6NfB0R6uOkfgZ4OKjjIiKi8quRgNaYTMsic9XKcsstt+LihQvYvmM79liYx5OIiIiouhiP720b7IiOfqkIDPKDo6PpVyBdfiESM/L1md5L2V19lvfS72n5KiiW4leVqSsl2eSUrFycjMm1eGiODlDVnBv5OCHUxxGhvvrqzjJ3r/ZTKjwbz+FNRNTQ1XhAW1zjsDCMC7se48Zd39DbnoiIiOoIRwc7NS2QLKXJy780ldGl7G5R0Kuv5CwBsFR5lsC3omRMcFmFrZzUfjoYBbpOhoBX9l2C30BPBzgw00tEDUSVA9olXyzGoUOH8OBDD6Fp02YWm23/vn1qip9Ro0dj9OgxDaR5iYiIqD6RgFK6CMtSmlxdgQps1RhfbXzvpfG+0r1ZssGS8ZWfFSEBdVlBr4M91NhdCW7D/PRTGEkFagl0pbuz+r90e3ZjF2cisn1VCmjPnjmD1atX4a677zEEs5kZGXD38CjRMl27dUO37t3x7TdfY9Blg+Dp5WX7rUdERERkhrOjPRr7yVJ64JuTV6AqOkcly5RF+mmLiv6vU7dJcaqKkCJYaiqkVB32R1q+pwS+Mm43wEsf7GqBrnR3buzrhDA//dheVxa0IqI6rEoB7bZtW+Hh4YFhw4YbDvGTTz5Gl65dTdZprrnmWqxZvQq7du/CkCFD63CzEBEREdU8qX7cLMBZLZbINEaxqTKVUZ5+7l4JVi/9lCyv/J6cWbGgV0jgK4WxZCmNBLvNA2UfndDM30kF6TKmN8zfCUGezPISkXVVKaCNi4uDn58fHBwcDEchk6anpqSo31euXIGOHTqiQ8eO6neZqke2lfsRERERUdm0aYxaBVsOerPzCvTBrVGgeyFZfs+DjPdV3ZzTddBVPO5FfLpMf5SFXWezSuysFLIK8JCMrnRv1ge7TSXQ9XJQQbp0e5Zu2kRENaVKAa2npydiY2Oh0+lKVAsUkZGRatoeLaCNjo5Cfn6+uh8RERERVQ/pFlxWplebu1fm5k1I08/Rq4LVNJ0KeOWnBL8Xk/OQnVe+OYykkJXWvXlPRHaJg7Gzk/G8DiqwDfZygI9TLpqHpKCRn7Pq2iyZXpnOiEEvEVVWlQLazl264I8/fsdPP63EhAk3lrkP3y9dqrbp1KlTmdsSERERUfUxnru3bYjlx5XedtKFWQLbC0l5iEjQllxEJuozvuUlUxypitAm90k0ubtx0NvET7K7jvD3cEATf/04Xgl85XfO0UtE5lQpoO3Tuw9at26NZd8vVZlaqV4sH4LGJCN7+NAhrFixHPv378PAyy4rtRoyEREREVmPzHPr5+Gglk5hriV2RCo4S4AamZCnsrNSvflikgS/OpxPylOBsIzPLS/joPfg+RzzX1gdgGAvR31WV+bovTRXr2R4tXUS9HKOXqKGp0oBrb2DAx57fDbefON1bFi/Ti3ixInj2LVrFy5evIAtaWn48Ydlan2PHj1w7z33NbxWJiIiIqonpIJzmJ8s5is4S9dmmYf3XLw+4JXqzaqSc1IuLiZmISHTHgkZ+SqQLS/p2nwxWacWS6TbsgS4Tfz1VZqlkFWLQCf1f6nW7O1WVPOFiOqPKgW0Qgo9vfb6G9i8aSO2bduGI0eOID4+Xi3Cy8sL4eGdVFXj3n361J+WIyIiIqISpGuwTAEkizGpuRIfF43AoFAUwkHNzytFrAwBb7K+a3Nqln6O3rKqLxcnc/RKhlgWoGQBK08XexXYNvKVINdRFbCSaYtaBjmjsZ8j/NyZ4SWyRVUOaIVULh56xTC1zJ83F40bN8boMWPx6acfo3nzFhg/foIttg0RERER1QAnRzuV4bWU5RVSuVnm5NUqN8scvSoA1rK+KTqkZZe/b3N6TgFOxOSqxRwPF3s08ZMMr5NapFuzVGyWRcb2yj4TUd1TLQGtsQEDB6orcN7e3hg8+HJkZ5eseEdEREREVBqp3CzZU1ksycgpuBTw5qlMrwTAUrhKxvGejc9DUkb5C1jJYx2LzlVLcQ72QCMfCcD10xPJ0jzQSe2bFLHydWd3ZiJrqfaAtl+//oZj6dOnr7WOi4iIiIjqOcmqyvy8luboTc+WaYgk0M1Twe4F7WeSNj+vrlwFrKTIVWndmaUgVZsQZ7QJcUGHUGe0DnFBqyBntX9EVLOqPaAlIiIiIqoLPF0d0C5UFhezu6N1a5Zg9UKifvytyvCqas3l79KcmJGP7aez1GJMKjBLNrd1sDM6NHJRS9sQZ7g4MdAlqi4MaImIiIioQSqrW3Oyqtacq4pVSaArmV1ZzifpVOGqskg3aFl2nS0KdKX7cotAZ3Rs5KKyuk0DnNDMX//T3ZmBLlFFMaC1MhlvHBUVhaCgILi6Fs31Fh0djcLCAvj4+MLd3d2wlzLfb36+Dl5e3vD09DSsl6rSeXm58PT0UpWlNYkJCcjJzYG7uwd8fHwM65OTkpCVnQVXVzf4+fkZ1qempCAjMwPOzi4ICAgwrE9LS0N6ehqcHJ0QGBRkWJ+RkYHU1BQ42DsgOKRolvasrCwkJyfBDnYIbdTIsH1OTg4SExPU76GhjQzzxeXm5iIhQV8ZOzg4RBUaE9I+cXGx6v+BgUFwctJPEVBQUICYmGj1/wD/ADi7FF15jYq6qNb7+frB1c3N8NyyvdzPx9sH7h4ehvVxcXEACi22qYeHpxoTbmjTxETk5GTDzc0dvr6+RW2anIysrEy4uLiq6t8aS22anpaGtPQ0ODo6Iigo2LB9ZkYGUlJTYG9vj5CQUMP67KwsJJXRprK93E/k5eUhPl6ODerx5XmEzA0dGxtTapv6+wfAxahNo6OiUIhC+Pr6wc2oTWNjYpBfkA9vbx94mLRprHrtvDy94Gl0PiYkJCA3N0e1kbGkpCRkZ2fBzdUNvkbnY0pKCjIzM0q2aWoqMjLS4eTkjMDAQMNDpaenIy0tFQ4OjggONmrTzEykpCRbbFPRqFFjw+Pk5uQg4dJ5GhIcoqYoU+djXh7itDYNDILjpfPRuE0DAgLh7Kwf7yXzckdHR+nPRz//Cr3Hi7dpfFwc8nR5FX6Pm2tT1X7pKarSqKbM97iFNrWzs0doqNF5mp2NpKRE9bDleo9baNOC/HzEXDpPK/wer+DnpqX3eFU/Ny2+xzMz1ee+i7NzhT83Lb3HK/q5aek9Xv7PzdLf4x7uHvA2+ptT4c/NMt7jFf3cLPEez801/G2p6Oempfd4VT83Lb3Htc/N4m1a5uemswv8zf0dr+DnZmnv8Yp+bsrnoKZc7/EKfm7WxHcjGRtr75OLYKcMDGwm342KPu8uxibjbHQy4jPsEJPjhRMxOargVERMCpCXAcAeec5Fx2xfkAMHXZpqglOxgTgVqx+ra1eQC0dd6qW/1yGqu3KXJq5oE2QHJ10qgr0d0LZ5I8Pf8cp9N4pCUmIcPL18Tb4/Wv5udOk9buH7Jr8bocLfjeRzME9XCD9fX7PfjSr8Hi/+fbMefDeqNJ0ur5CLddogOiqycMf2bYU3XH9t4fb//jV5HW67dYpav27tXybr77/vbrX+559Xmqx/4vFH1fqvv/7SZP3LL72g1i9cuMBk/by5c9T6OW+/abL+008WqfXPP/eMyfqlS79V6x+d+T+T9atW/aLW33P3HSbrN25cr9ZPuWmiyfrdu3aq9bJkZ2cZbjt+7KhhfXxcrGH9xYsXDOvPnDllWJ+WlmpYf+DAPpPnuHHC9eq2bdu2mKyfNvU2tf7PP35T6+X5z0eeKXxwxv1q/YrlP5hs/9STT6j1S7743GT9a6+9rNZ/8MF7Juvff2++Wv/GG6+arF/8+adq/TNPP1l48cJ51Ta5uTmFP/7wvVr/8EMzTLb//fc1av0d06earN+yZZNaP2nieJP1+/btMbRFenqa4bbTp04a1kdHR6n1mRnphbEx0Yb1J08cN2yfmZlhWL9nzy6T57hp8o3qts2bN5qsv+vOaWr9mjWrDOszMtILH/nfQ2r9su+/M9n+uWefVuvlPJO2186Bt958Xa1/d/5ck+0XLPhArX/llRdN1n/15Rdq/ZOzHzNZv3LlcrV+xgP3mqz/+68/1Prbb7ulcNvWLYVnz5xWt//7r/79N/6GcSbbHzx4wNAWKSnJhtvOnTtjWH/+fKRhfWJCvGH90aNHDOtzc7IN63fu2G7yHLfcPFndtn79WpP19917l1r/668/m6x/bNYjav23335tsv7FF55T6z9e9JHJ+rnvvK3Wy0/jz3jZTtY/9eTjJu9BeVxZL89jvL3sh6yX/TJeL/st6+U4jNfLcWrvcTl+7TZpF229tJe2XtpRWy/tq62XdtfWy+th/Bzyeslt8voZr5fXV9bL6228Xs4HWS/nh/F6OX9kvZxPxuvlfJP1cv4Zr5fzU9bL+Wq8/vPPPlHr5fw2Xi/nv6yX94O2Xs75pd99pdbL+8d4e3l/yXp5vxmvl/ej1hbyPtVuk/evtl7e19p6eb9r6+VzQFsvnw/aevncMH4O+VyR2+Rzxni9fA7JevlcMl4vn1uyXj7HjNfL55ysl8894/XyuSjr5XPSeL18jsp6+Vw1Xi+fu/rz9AmT9fI5LesfevB+k/XyuS7r5XPe+HHk74Csl78Lxp/7e/fuNrSF/D3R7iN/Z7Q2kr8/2nr5u6Stl79Xxq+ntl7+vhk/t/z9k9vkM994vfy9lPXy99N4vfx9lfXy99Z4vfw9lvXyuWm8Xv5+y3r5e268Xv7ey3r5+2+8Xr4fyHr5vmC8Xr5PyHr5fmG8Xr5/yHr5PmK8Xr6vaMdsvP7w4UOG9UlJiYbbIiPPGdafOXPa8Nkv22iPI/c1fixtva1+N/r5F/3n5m1TpxUu+Cum8MnvIwtvePdU4cAZ+s+E626YUBg++7Bh6f2gfntZwp84YFjf439/Gtb3fmJ74Zi3TxTe/8W5wrkritr69OmKfTfavNn0PV78u5H2Osh7TPanNr4bGb/21vhuJM9f09+N5LP/wRn3qTa19N1I/pYYt0Vtfjcyfl5rfjcy3o+K/J8Z2npCrtSKP37/Ddu2blFZnMZhYZBMgJAs5IMzHsADMx5Ehw4dzB71a6++ojLDdcXZs2ex/b9/68ruVIvDhw9hwYIPa71g2rfffI3du3ep88E486o5ePAAdu7YYfh9w/r16NKla7mPWa4WL/liMTZt2qgyfcZZYnOOHz+O0aNH4oMP3sOpk6dUbwRz9u3bq1ZHRkSonxcvXsTrr72K5s2bmWwuWcEnHn9MLtCVeJhffvkZq379xbB+0aKPMPaqq9GkadNyHx8REVF5Odjrp/dxc7bH3VcUZWg3bTqHD96HGj87ZYAvjkXlqO7MmZLMLUNOfiHOJeSpZWteElpf2v7WjyPRuoU92jdyQUu/8ld0JqpP7CT6rU8HZEtkcnH5Ii6Ti1e1y/Hnn32K33//DVNuvkV1UZagYsP6dSqQ/d8jj6BVqzZ4bNaj6Ne/P+6//4ESXY4leHz8sUcxZcrNapu60OX499/W4IsvFmPe/HfVy1rdXY61Cd6l/Wury3FWZib27d+HMaPHqOCyprscX7hwHvPmvqO6dF9/w3g0btRYdaU9cGC/mh9aa9O5c+fgzOnTag7pAwcO4PLLh+De++43vJ1K63Ksy9fhs08/xcmTJzFp0iR06NARZ8+eUefjZZcNwnXjrjc8jnSzfGzWTNx5193o0L4tPvpoEU6fPqVei5defgXSjVfrcizP+dBDM1T33U6dO+PJJ59WXcbvmD4N3bt3x8RJkwxdjvfu3YO333pTdbN+9rnnVRdCrcvxc88+o95nj8ycqQLtp56crQJaOX6tG7eoaNe5+tDluE3bDoYubOxyXHJYQU10OZZzPeLcaTg5u7HLMQCLQzVqqMux9rnv7eOvhiEIdjkufahGdXc5Tk6KV8Md7O3syh5WUAe6HIuaHo6VlJqFw2di1BjdeJ0fjkbnYG9ENtIycuCoS1H7kOfkB9hdmhqoMB9OefpEhs7RF4X2l/JThQVwykuEu7MdWjcNRscmXujY2EUtTtkxSE2OR6vW7djl2ArDseSz5/ixw/Dy9mOX41KGY1UWA1orkoBWTnD5YNfGN1bW0u++xYoVy/H1N98Zxu/JONkHH3wAPXr2xMyZs7Bo4UfYunULPv7kM5OxfOKLxZ/jr7/+xKKPPzX5oDNHggoZp5qvy1fjaY3H+AoJnmQskIy5lC8KxY9NTmR5DBknK9vKY0lG2XjMrmzz229r8OWSL/DNt0vV48r1ThnLKLcVFhQYxjVq5DGFlh003k57HhnTqY0pkrY/cvgg3Nw8ENakicnYUEtkzA/s7NRzSPvKlzEZI2w8/lkU3y4xKQnNmjaFg6Oj4diLky9wMo5YxkZLoGlnZzqBu9bueXk6FXhq4zRLI5nZ3377DXPnzTMZp1uctIX2Ok29/VYMvGwQ7r77nnKdjpKV/eD99zB79lPo2auX4T4yNvLCxQto3ryFYd2OHdvx3rvvYtHHnyA1JVEFtELGSV99zbUYO/Yqw7ZyTu/Zs1vtW+PGYXh01mPqtrfefAORkRF4/4MFhm2//fYbnDl9CjExMSpwv+KKYfpzMScHU6fehtFjxuK2225X6+6YPtUQ0MrYNBnv3ahRI8O47YZA+1JfHZ89VDFse+ti+1sX27/85DtMVm4hYlJ1ak5dKSx1PjEPhy/k4Fh0jqqqXBEujnZo4Q90auqJrk3d0KO5G5r4OcHJ0fS7BtUMnvs1q0F1OZYv2FI8yRIpaqQFQ8bkQ+XEiRNq4LwUvgnvGG5SbKiukkxXSEgIYmP0RZWuGDYca9f+jX///QdDh15h2G15k23Zshl9+vYtM5hdt/ZvfPfdt6pYjwRc0l7XXnsdbppys3o8CZolwJHHlHaT4hM3TpyIcUZZuo0b1qtutw89/D98+snHyMrKVl1OZd5iWSddYn/99Rd8/dWX6jFvmjxR/ZQs9ocLFqpu1ZK5Xfr9DyZNL5lIKSD07HMvqPXadvKYHy9aqDKio0aNxh133oVDhw5i0cKFqmCPHIcE11dffY06juKBpLHnn38OAYEBqgjWli1bVGZXstnT77jDEESJmTP/h06dOqsg9b9L3aYl03zi+HF17MYXHiSoWvjRh9i/f7+6r7SbFB154823DIW8tm3diiVLFquu5bJ/0kaSjR89ekypp9/69eswcODAUoNZUZULKv/+848KCI2DWfWYTk4mwazYsWMHunXvZhKMy/FcPmSoOi+0gFaC940bN+Kaa6/F2r//MjlGydbu3LlDvZe1glCHDx1Cz549VVGWQ4cOGV4L6dos52LnTp1NHkOKk815+y1s3/6fWi9Fv2Y+Ogvh4Z3q6tuZiIgaEPnb6O5ih5ZBzmopLiFdh+PROTgalau6LkuQK92XdeZH8CBHV4hjscCx2DSs2KUvTOVoDzQPdFbTCLUJdkHbUGc0D3BGYz9HVf2ZyFY0qID2/PnzePzxWRZfm08/W2xSzVZIVeF35ryNM2dOG+4n1W3vve8+DBgwsE6/zlItV7ocd+7cRe1nu3btEBbWRAUOxgGtjK2UwEvLalki2d2FCz/CyFGjccP1N6gKltKmWhVX0bxFC7wyapR6HgnMNm7cgM8+/QTNmzdHjx49TR76+6Xf4amnn0WrVq1UJk4ydz8s+x633HobRo8arYIaydJJRlmYu9hQFtmHH5Ytw6zHHkeLFi1Vxk664co4zN59+uC+++5Fy1ZtsHvXLjWes0mTJiq4Ks2O7dtV8P/pZ5+rfZLAe+FHH6Ft23bq/ho59sGDL8f7H3yogl7JZEtAa0y6yL780gsq6/rss8+jfYcOqluyvCba8e7fvw/vvjsP11x7Ha67bpwKBiWbvvjzz9CqZSu0a9/e7O5KBWK58NCocWO899672LVTxsjaoVPnTrj99qkmFZQr4+iRI5g/f67KUksF3HvvucvwMJJhfvmVV00uDsjruXvXTtx6KVNqTM7HFct/xLlzZ1UQfPDAAfW4gwYNLhnQXgo6ZTyydI2W4PTUqVO45ZZbERAYiGXf6zP6QraRduzQsaPJ8/22ZrXqCn33PfeqitXz583Fwo8WYP6771fqPCMiIqpNAZ6OGNBGlqJZG7JyC7A/MhtHoyTQzcGRizk4E5+LQguDCyX4lUrL+mrL6Sa7H+jpoALp8DAXhDd2RacwFzT1dyr1oj+RtTSogFbTrVt39DLqGqkp3m1UpuJ4843XcfHiBUydOg19+/VX4/oWLVqogi+ZCqVNmzbWeu3M2rVrp8o2ynQRf/31lxo7OHLUKMO2V1xxBb755msV7GjT7EgBIMkIllUEaPmPP6B9+/a4886iwKVFixZq0RTPGI4cOQo7tv+Hf7ZtKxHQTrhxogqyhWRnx4wZo7oZT5w0WU3D43pp2hjjKXMqSgJaCd60oB6enipwkWk97r33fjWWR7KTAy+7TBVGWr16dZkBrQSU995znyFLf8cdd2L37t1YvepX3HPvfYZdlDa96+57Sg2Q/tm2VRU6evGll9GxY7i6r5OPD4Ze6jIrVixfrm6TgE0j2WQJwlevXmUxoJWLFGLliuXoGB6Oh//3iDovJMP+yssv4Z135plMd1RRbdq2xdy581WX3jFjRmLSpMmGh5Cu1cUz3cePHVPT6vTsWdQtWSPTvnTs2FGdi7dPnaYyy7169zL72stFE+mWLVlZCWiPHT2q2ljei9KdXC7iyIUoGUMr2dqWLVuW6Bbfrl17TJhw46Wn91bdlKUrs2R9jaf7ISIishVShKpfa3e1aDJzC3AiOgcHz2dh75lknEl0wPEY/XRBpYlPz0d8ehZ2nCmaP9fL1R4dGrkwyKU6p0EGtK1bt1Zj6sqydctmNVZPggcpIiOki+Mjj8zE7NmP44dlS/HkU8+U9TC1asGHH8oQT9U1WsYdPvnU0yqA10j2UQKaDRs3YOLESarQwZ49ezBu3LhSAy8ZZyjZ2Mk3TSn9AzA+HmtWr8KpUyeRnJyisnIyT23Llq1K3E/LtGnCO3XCTz+tVMGIcaazqopXdT527BhcXJzVc2VmpMPdw1Mdu+y7NodtaVq3bmPS5Vy61kqgf/58pMndJFgvK6ssXdllXlctmDXn+PFjaNOmLZYt+97kZrlYIYV8LLo0BlfmJZ4163FDt2KZr/K5557B5i2bMXz4iEo3r4xL/u9Sl10JyqUru5C5f/v3H1DicWX8rBSMkv2RbsDFDRl6Bb779hsVXMq2/3tkptl9k0BZMq4SrArpPt6uXVv1OkgwKu/Rw4cOwtd3EE6ePGG2W3bxC1HSnV3IuGgGtEREVF+4O9ujWzM3dGrshOEtM1XthMw8O5yNz8OpWP28uRLwSpZWgtjSpGUXqACXQS7VNQ0yoC2vfy+NfbximL7AjKZV69aqW6SMeZRuve4eRd09rO2zzxeXWizI19cX3bv3wMYNG3DjjROxafMmFBTkY+gVRWNqzZHgRUigbIlk35595mkVHFw5ciT8/f3VWNMff/wBWVn66YOMubkXXUEU7m7636VNq4sElBJgGcvOzoKrqxtSkpORnZ2puvva2durAleDgoJUEF5aICoBaIljcXPD+fOm+11aW2lycnNVJVVLZNy3BH/5+TrVBddYi5Yt4eXpafG+vj4+6rYOHcNNxshKt2YnJyfDVDiVJb0Vzp09q7KoERERahytaNmq5MULIeNerxxZ1FuguIEDBmLx559jwYIPVLf+4l3UjcmYWJlmKDEhAYcPH0aXrkVTDMnFAVkXFBysunTLmNvipAeAManiKbTCYkRERPWVt5sDujaVxdXkEJMz83EhKU8tkQl5qtvy4Ys5qvqyJaUFuVJduVOYKwa2cYeP+6UKzUQ1oEEGtDLX6qpVv6pgQb70du3aTWWNijt75owqvtOkScn5Klu3aaPG+0VERlqc17WukgBdCuLI+EIZTxseHl7meEoJnKQtoi5etHhYMhWMVOl9++058DRqTxmjaE5sbIxJ5lYys0JeEyFBpjkurq4q8JBgRQIzTXJyUrkq/0pXYOlmLMWhpNJ0RSu9avtpTNZJF/SKkmxiUlKiyrYW7/IuJOsoAWPTps3KXXVYI+NJvby8kXfpYoRGutLLIt2xq0Iu7MgiFzv++Web6hIt+2uOZPdlyp4+ffpYfEq58NCvXz9VVEx6RUjXeUvCLxV52rN3j+oNMGlyUXdn6V69csUKdYFCjZ/tYDp+loiIiErydXdQiwShxlKz8lVge/hiNo5cqFyQG+rjqC8+FeKCns1dVZVlCayJqkODDGi3bduqFo0EajdLxdhi3ZATEhIREhJsdgC8ZB+FBHBlmfnIw2Y3mT59mgpoJPtWVVpmSbJ5ZXVzlQDe29sHXy5ZgnPnzqn5Rs11AS2ud+8+2LBhPcaMHauCQo2W0ZTiPEK6J2tZ0RMnjqtKs9LNW3uO/EvT6/z+229qjKmQx/jzzz9U5lvrkioZTlmfmJhoMpZS6x4qXU21sbER586peVClK2rx5yl+bBI0ff31V6rYUuNGISbtL1lmGZ9piUxFJAXCjhw5rIpAifORkerigIz91J5LQkXZ9+LPrR279jr17tVbjU1evvxHkzGoWpvIa9mv/wBs2rgBV119tclcqaKs/ZUKx9K12LgNN6usfIHK3Fp63WVapPKcE+LyIUOwbt1aLF36nUmX9AsXLqiuyBLEbv/vXzRt2lSdN1rGWWhBtfZcN4yfgK7duqFjh6LXUU2/VFhosj9hYWHqdfr5p5/U47RqVXR+yfhYmQZoy+bNKostY56Nj0XieJlWyXid9h7UFVtfX2nHWx2fPVQxbHvrYvtbF9vfeqrS9u5OQO/mzmrRSJB7JCpXFZ7Sfp5Psvx9VqYdkmXz8Uws3qyvsNy7hStaBzujVZAzmgU4IryxixoHXB9Vpf0biqrMuNGgAlqpMiuFiHr26KmygBnp6di3f5+qivr555+pIE+KAwnJOslUMpbm+pQgWEhmraqSEssOissi09WIhPgYk6ylJb169cD69RtUVrBN65YqU1mW0aNH4ujRI3ji8cfQp09vFXhKtlsq3N588xSENQ5VQegrr7yI3r17IzU1DTt37lTBh2RTtedIT9NPEi6ZtTdefxXNmjXFkSNHcebMGVV1WNsuJDhQtfMLzz+LsLDG6vluuOEGBPj7qsd8d/489O/fD7m5eTh48KAqLCTZSO3+Gen6okjFj61nz+6qeJYUAZLiYDK1kXSJPnv2HDw83HHnnXdabApdXq6aA1Yy3H379oW9vR3++edf9RhdOncyPFe+Tqces/hza8euvU7u7i4YPXo0fv5pJY4dPYLWrVupc0q6zN59991qbt4Rw6/AkcOH8NSTs9G7dy91MUXGzp44cRLt27dT458tGTJksOrq+9STT6BHjx7IyMhQU+d07twZzZuFGfZv167dKtDVzmkZw3rmzCn1uxS98vIqrWuzF666aix++eVnFei3atUSKSmpqlDWlClT1HNIBleKPhVvD51O341JW29vB7Rr2xr5+UWvo/wRkCx/8fvK8+zff0D9lDltNc5O9pfOzSgMHz6sxP3kfZ2ZmW6yXnsPpiQnlOu9UF9Ux2cPVQ7b3rrY/tbF9ree6mz71l5A6/bA1WqyBSekZTviZFwBTqilEEeiCxCbbr43mFRY/vd0tlo0DvZA60A7dAyxR3ioPTqE2iPUy65eVVauzvavb0IbFc0UUlF2Ol1e1fod1gPSVfbll15U3TrfmTtPHZFkcCZPnqimn5H5Q4uTKUYkI/XAjAcxpIxpXiyRL+iSJfLzD1RBYVVItlGK5Eihp9K6ampkTt1169apwFAqxZaXzOX6919/4tjxYyrLJwWGLr/8clUoSUi3UikKJZVmpcurzPsqVaLTUlMN4ydlOhuZr3bhok/w+++/4czp0/Dw9MCIESNLdN+WDLiMlUxOSVFjV2XOWyGZyV9+/gmR5yNV0HfVVVerqVskcNamH5LMsEwHZFx9VyP7vm3rFmzf/i+ys3NUF+nmzZqrbKgExpa88MJzCAoMwugxY/DnH38gOSVZTQd0zTXXmmR2pfqwmpu1WEXf06dPq3lpi79Ocg7KtEhJiUnqooCMcx02bLjh4oRcYNm8aaMK3OU18PL2Um0uxZf8/PxKffmkrdasWa3aWbpod+vWTVVRNj5P5EKFFAczR6YKkotBZZGMuWRFJRvs5++n3hcynlXG/j5w/714+eVXVRdlIUGqfKjv2btfZaFLK04lU+x4eXurKXyMHTp4EPsP7Ee7tu3Qq3dvk9ukWnJUdJTKUEvW39iKFctVES+ZJ1gj46nX/LYGI0ZcaegBUJ9p7V8dnz1UMWx762L7Wxfb33qs0fbSuyoiQacvPBWbi30R2Th4IQeZueUPPQI8HDCgjRuu6OCO7s1c4edhm92UrdH+tqYqGVoGtJfcd+89Knj6+utvDQVjpt5+qwoAPvn08xLnxJIvFqugZfbsp9DTzBRA5aEFtBUdw2nrNqxfhwULPsTX33xXrjGvNUUuJlR0DK0qehUcjIceMt+NnEpat/Zv/PDDD1jw0ULDVdbKtD1VH7a/9bDtrYvtb11sf+upK21fUFCIU3G5+ONAOs7F5+JYdA6iknXI0ZUvyJUuygPauOPqbl6q6FTxKQLrqrrS/vVV1dKC9Yibm34AvJxwWgVUyV7KtCoyd6dxkSMhWUcR1iSsHrUCUfUbNnyEWoiIiKhhk6FabUNc1KLJlyD3UgZ3X2QW9kVm41y8+crKsp0sX29LRhM/J/Rp6Ya+rdxweQcPeLnaZvaWqo4BrYzfU/OPRsHHx8dkCp4uXbqqgHb37l1q/laNFD06fPiIGjcZEmK5eyqZJ2OV27ZtC/tL86TaEils5FtGF18iIiIiKh8Hezu0C3VRy4199VMOyhRCByKzseVEBjYcyUBUSsmCU+eT8tSycncqPF3sMSzcAyM7e2FAa3c4OdqV78mpXmhQAa2M3Wzbpi0ahxVlVaUK6wfvv6emMRky1HQu1uEjRqhCN8uWfY+u3bqrOVxlPMBXXy5RRWpGj7mpXpwEtU26aFe2m7a13X3PvdbeBSIiIqJ6TaYPGtzeQy1PXg1EJedh99ksbDqegb8PZSAv37SLcnpOAX7Zk6YWL1d7DOvogSEdPFUGl3Pg1n8NKqBdv24dPvzgfTU3Z2BggCquExsbp6qeSgXY4sWDZF7R6dPvwCeffIJH/veQmg5EiilJENy9ew+MHj2m/p8hRERERERW1MjXCVd1l8VbTRn03+lM7DyThW0nM0t0T07LLsDPe9LUIp0B+7Vyw8C2HujR3BXhjV3h5MDsbX3ToALaKVNuxu49uxERcQ5pqWlqypqO4Z3Qt09fVSXV3MDyEVeORNNmzfDXX38hJjoaoaGNcNXV12D4sOGwd2BffSIiIiKi2uLt5oArO3mpRRw4n43f96fhz4PpiEk17Zosc8//eypLLcLN2Q6Xt/PAoHYeGNPVE84yIS7ZvAYV0LZr314tFdW+fQe1EBERERFR3dGliataHh0dqILbX/emYcvxDFxMLjnuNiu3EH8cTFfLsytiMHWQH4Z38kDnMFc1lpdsU4MKaImIiIiIqP6RCsrdmrmpRZxPzMNv+9NUt+RDF7KRnVdyaqAvtiSpxdvNXhWTGtLBAyM6ecLViZlbW8KAloiIiIiI6pUm/k64a6i/WqSI1OGL2Vh3OAM/7khR42yNpWYVGDK3r6+Kw6jOnhjd1Qu9W7ipQJnqNga0RERERERUb0khqG5N3dTy8JUBWH80A6v3peGfk5nIyDENbiXY/XFnqlpcnexwYx8fFdyGN3Zht+Q6igEtERERERE1CJJxHR7uqRbJ3O6LyMbWExn4/UAaLiSZjruVbspfbUtWS5ifIx4eGai6JnMqoLqFAS0RERERETU4krnt3dJNLQ9dGYD957PVXLY/bE8p0RYS7D7+fbRa3zLICUPae+LaHl5oE+LS4NqtrmFAS0REREREDZpM36l1S559VRDWHU7HxmMZWHs4XVVHNnYmLg9n4vQFpdqGOKtsrxSTahfK4NYaGNASERERERFdIpnbUV281JKTV6C6HC/9LwWxxea5FSdicnEiJhEL1ydiaAcP3DLQF31auqkAmWoHA1oiIiIiIiIzXJzscecQf9xxuZ+a23bvuSys3p+Gf09lQpdveocNRzPU0izACbdf5odh4R4I8GS4VdPYwkRERERERKWQjGuYn5NarurujdSsfKw/koFf96Zi++ksk3tGJOTh5V9i8doq4Jru3nh0lB/btgYxoCUiIiIiIqoAbzcHXNfTWy3n4nPxw44U1S05V1c03ja/APhpdyr+PpSOW/o44NbLC+DF6Kva2Vf7IxIRERERETUQzQOdMWtMELY90wqvjg9B80AnkyNPzynAwi15uHJOBJ78IRrRyXkNpGVqBwNaIiIiIiKiKnJ2tMc1Pbzx6/9a4Ot7mqJnc1eTR8zMLcTqfWkYOecs3lwdh/OJDGyrAwNaIiIiIiKiatS1qSsW39kEcyaHolWQacZWfPNPMsbOPasytpm5BdX4zA0PA1oiIiIiIqJqJoWkRnb2wg/3h+GDG11weTv3Es8gGdsb3juHLcczUFhoOt8tlQ8DWiIiIiIiohoigW27YHvMnxKiuiKP6ORp8kwyHdD9X17EhA8i8PPuVOTqmLGtCAa0REREREREtUC6Is+9qRFWPtQMrYOdTZ7xREwunl0Rg9FzzuKXPam1sDf1AwNaIiIiIiKiWtQ62AXf398UM4YHIMDTweSZ49Pz8czyGNzx2XlsOpaBggJ2RS4NZ0IiIiIiIiKqZVIV+e4r/HH7IF/8tj8NS7Ym41RsrmEvdpzJUkvnJi548foQtA1xqeU9tA3M0BIREREREVmJi5M9xvXywYoHm+HxsYHwcDEN0Q6ez8H49yPw4doE5DNbWwIDWiIiIiIiIiuT4lG3DPTDH7Na4KErS3ZFXrQ+ETd9FInDF7OtvKd1CwNaIiIiIiKiOsLbzQF3DvHHzw83x9XdvEz26mhUDm5eGInXV8Xi8IVsjq8FGNASERERERHVNRLYvnZjKD6bHmZSOCq/APju3xRM/igS1717Dn8dSmvQc9gyQ0tERERERFRH9WnljtUzW2BiX58Se3guIQ+PfheN2z4+jyMNtCsyA1oiIiIiIqI6zN3ZHs9cG6ym+hnRyROuTnYme7svMhs3L4rEx+sTG1y2lgEtERERERGRDejY2BVzb2qEjU+2wnPXBSPYq2gOW10+8MHaBNzwfgS2nciwgaOpHgxoiYiIiIiIbIibsz0m9PHBr4+0wLTBfiZ7LnPZ3rvkIh7/PgqxqTobOqrKYUBLRERERERkgySwfWRUIN6cGAo3Z9NuyL8fSMfYuWexfGeKDR5Z+TGgJSIiIiIismFjunph3ROtMPuqIHi4FIV4ubpCvPhTLD5cm2DDR1c6BrREREREREQ2TgLZKQN88dPDzdG1qavJ0Sxan4hnl0fjfGKejR9lSQxoiYiIiIiI6okQb0csuasJxvf2Njmin/ekqS7IL/4Ug+TM/HpytGBAS0REREREVJ842Nvh+XEheP3GEDgWS2Eu35mKq+edxc+7U+vFFD/M0BIREREREdVDV3Xzxtf3NkX/1m4mR5eaVYBnV8SoJSu3wKaPnAEtERERERFRPRXe2BUfT2uCV8aHoHcL08D2lz1pGD3nLH4/kGazR8+AloiIiIiIqJ67toc3Pr+zCeZMDjXphpyUmY/Hv4/G/D/ibbILsmM9f92qxd9//Yk//vgDMTHR8PDwRK/evTF50mR4enlVy+MTERERERHVhpGdvdA+1AWPLo3C8ehcw1N+vjkJZ+Nz8ex1wQjwtJ0wkRnaMnz55RJ8/PEiAIUYM2Ys2rZri7/+/APPPfcMMjMzy7o7ERERERFRndI80BlL72uGsV1NE3TrjmRgzDtn8edB2+mCbDuhtxWcPXMGq1f9irZt2+HFF1+Co5OT2otff/0FX325BD+tXIEpN99ihT0jIiIiIiKqPEcHO7wxMRQD2rhj7h/xSMrQT+WTnVeIWUuj0TwgAd/f3wzuLnU7B1q3987K1q1fp/qRjx8/wRDMCsnUenl5Y/36dSgosO2qYERERERE1HBd19MbKx5shh7NXU0a4VxCHiYuiECurm7HOwxoS3Hk8CHY2dkjvFMnk60cHR0RHh6OlJQUXLhwvuGe/UREREREZPNkzOySu5riiauCTI4lIiEPY+eew7n4orG2dQ0D2lJER0fDz88Xrq6mVytESGio+hkVFVXXXlMiIiIiIqIKu3mAr6qCbCw2VYe7Fl9AQUFhhR+vNnAMrQU6nQ45OTkIDg42u4W7u7tan5mRUebrNPORh81uM336NPj6+iI6OgoODg5lPg5Vr/z8fKQkJ0KXX8j2r2Vse+ti+1sP29662P7Wxfa3Hra9ddla+3cJAD6c4IRXf41HXLp+XG1CPHDXghTMGOEPBzu7am9Q/6BQNPHX1yuqKAa0FsjYWT3zL5j9pReywLBd5cTFxeH119+o3J2JiIiIiIhqgDegFk3aaeD1jTXwRABmvfkVA9rq5uTkBAcHR+TkZJt96Oxs/Xo3N7cyn3ruvHfNbhMfF60eZ+68+cwQWoF2tczH15/tX8vY9tbF9rcetr11sf2ti+1vPWx767Ll9v/vVDbeWBOPvPyi7saXt3PHNd084GBfPZnabF0hcvIq352ZGdpSBAcHqQyqnITFuwTLemGpS3J5SYGpwKBQ9ZNql3Qrl3LlbP/ax7a3Lra/9bDtrYvtb11sf+th21uXLbf/uEZAeJsw3PRRBPL0vY+x9gyQCmfMHB0IJ4eqB7UZOQVIz658JWUWhSpFmzZt1Ql46uTJElsdP34MLi4uaNq0mXXfIURERERERDWkXagLnrnWtK7QjjNZeHZFDDJzKx+IVhcGtKW4bNAgdeuaNatNttq1aydiYmLQt28/ODs7V9drQUREREREVOdc38sHX93TBD5uReHjyZhcvPZrLPKtXP2Y/VxL0bNnL3Tr1g3btm2Fs4sL+vbtq6by+WHZMnh4eGDipEl17mQjIiIiIiKqbt2auuHre5pi+mfnEZem7398NCoXC9YlYMbwANjVQPXj8mBAW4ZHZs7C4s8/w+ZNm7Bh/Tq1dYsWLXHvvfchJMR0jiYiIiIiIqL6qnmgM765tymufy9CjX0VG49mIjY1H89dF1wtY2origFtGWS+2QdmPIhp0+9AfHy8yswGBASUdTciIiIiIqJ6J9THCYvvbIKpn0QiM1dfnfjIxRy8+FMsXhkfUuvHyzG05SSBbbNmzRjMEhERERFRg9ahkQsWTQ2Dq1NRleOjUTnYey6r1tuFAS0RERERERFVSLdmblhwW5jJfV75NQ7xaboKPU5VMaAlIiIiIiKiCuvd0g23D/I1ud87v8ejoFDfFbk2MKAlIiIionpFp6veDFFBQQEKK/AF/Z9//sH27dtrpU1lv3766WecO3euzOfbv38/1q/fUOZ29cXhw4fx119/2czhVOS1rEsevjIQzQOcDLt0IiYXm45l1NouMqAlIiIiIpsngcvNN9+M1q3bICAgEG3btsNDDz2M2NhYk2PbvHkzevfuU2K55557SrTBsmXL0L//AAQHh6BRo8YYMeJKbNiwscy2evvtOZg/f36Z21WH/Px83H777Sb79eeff+K3334r8fBLlizBs88+Ux1PW6f8/fffWL16dYl9+v77ZZg5c2ad2tfSmHstbYGjgx2+uqcpvF2LQsuPNyRBl187WVpWOSYiIiIim/fZZ5+pDNfs2U+gefPmOHLkKObMmYOtW7di69YtcHV1VceYkZGBEydO4LHHZsHb28dw3GFhpmMB16xZg7vuuhuTJk3E/PnzkJ2dgzlz3sbEiROxfv06dOrUqU60mYODA15++WX07t3LsD9ffPGF2t8xY8bUiX2saUuWfImUlBRcddVVJk81atRItGzZsqafvtqYey1tha+7A2aNCcRzK/UXkHJ1hVixKwUT+5p2R64JDGiJiIiIyOZ99NFC+PkVfXkeOXIkgoICcd9992Pjxo0YNWqUyTFOmzatRBBr7KeffkJQUBA++ugjFWiITp3C0aZNW/z22+/lDmiTk5MRExODFi1awMXFpdrb2c7ODg899GCFH1cC+8jISDRt2lRNS1kR5TmmzMxMnD17Vs0UIsduTm5uLk6dOgU/Pz+EhoZa3IXU1FRcvHgR/v7+CA4OLveuDhw4UC2VJcd54cIFNctJaftnTnZ2Ns6cOaPuK/ttibadnGuBgYEWX8u8vDz1eHIuNmnSxOy5FBcXp861xo0bm31O6Tov7SjtKc8nS3Ua3dULH65NREyqvsv/6n3pmNDHB/Z2RZWQawK7HBMRERGRzTMOZjUdO4ar/0r2rqIcHR3VogWzwtnZWQWQsr48Xn75FdX1uW/ffmjWrDm++eabUu8mXZVbtWptMl5X7uvr66eCFc3NN9+CceOuV7/KeGEfH1+VpRQ33DAeq1evwdq1a9V6WR5++GGT5/3kk0/VfvXr1x9NmzbDnDnvlHk48rhTpkwp85gk8HrqqafQokVLDBgwEN26dVfdtg8cOGDyHKtWrUL79h3UbR06dFSP/cQTT6BLly6G7eSYhwwZqtpO9lX2uVev3vjvv/8M20ycOAm//PKLumihHe99992nbn/++RcMj5eeno7GjcNUGxf39NPPqK7qsu9CAtnbb5+Kli1bYeDAy9R+Xn311YiOji61nT777HO1DzKmuV279ur45efdd9+tgnfN22+/rR7722+/VRdIpA3kgkzx11JIEPrWW2+p7fv06YuePXup/y9dutTweHJh4pprrlWPddllg9Q5NHXqNHXMGmkzuW+nTp3VNrKtvDbVydXJHvcPLwreM3IKsPNMzU/jw4CWiIiIiOql1atXqYC0f//+JY5v9OgxCA1thK5du6kATLJWxmRMbVpaGp599jmcOXMWR48eVWNyJft1881TymwvGWt78uRJVRzq5MkTuOaaazBz5qOlBkVDhw5BQkKCIfiTAOrYsWPw9PTExo2bDAHOli1bMGTIELP7IF2vR4wYgcGDB+P48WNqkcBac+rUafz8889Yu/ZvlfF74IEHVJflffv2VcsxPfnkU/jqq6+xaNEiXLx4AQcO7FeZ8Ntuu90Q1EVFReGOO+7E5ZdfjhMnjuPs2TMqwPriiyUm+yBdyCdOvBF79uxBfHyceqzw8HD1WFqw9vHHizB69CgMHDjAcLxvvPFGiWORNrz22mvw3Xffmdwm41Z/+OEH3HjjBDg56QsbyVhsec5ffvkZMTHRqst6YmIiZswoXyb8xRdfxPLlPyI6OgqffvqpusCwaNEnJs8r59b773+A779fitOnT+GOO6abbX85ljfeeFONBZbz6MKF81i69Dt17oqsrCxcd9049XgbN25AbGyMOu///fdfvPTSS4bHlJ4KnTt3Vo+RmJiAo0eP1Mj44qu6eSHIS9+jQSzZklzmeVVVDGiJiIiIqN6RjNS7776H+++/H82aNTMcn5eXF2677TbMmjVLjY0dPnw4Fi36WGW4tAyd6NatGz7//DM1HrV79+4qQ7hjxw4VTJSnq6Z0tV20aCFatmyhtn/55ZdU91Lj7GJxPXv2hLe3t8o2Cvkp+37NNVcb1u3du09lEC0FtJKpdnFxVtnkkJAQtXh7exmeSo5Rjqtjx47w9/fDc889q7ocb9qkD5hLU9YxSQGuxYsX4+mnn8L1149Tjyv7L+0g3Y+1QlUSdMv+ffDB+6oLsa+vL1588QU19tmY3CYBt7ShBJvyWHIf6VYrY6OF3NfZ2QVOTkXH6+NTNDbamGSBpYuz8WsgBaXk8eQ2IRcLtmzZivfff09dFJCx1xIISlZVCo/J+OuyPP300+jTp4+674QJ49X59sWSr1TwrJHXQc6/yy67THVLlgslxUm3bQl6JcCeOfMRdR5JYC4XAuTih5Bg/PTp0/jyyyXqPJVu7fKY8hpIxljOObkwEBERgcGDB6nHkF4GjRo1wu2331bWoVSYs6M9buhV1P7S/TgyoSg7XRPK11+CiIiIiMhGHDp0CJMmTcbw4cPwwgvPm+y1fNmXRTN58mT07NlDZd9Wrlypij4JKQolmcA777xDdWvNzc3Bhx8uwNVXX4NVq35F165dS20N6TqrFaISEkBIUFZat1XJJl922UCVjX3wwQdVECuB66BBl+G1115XjyPrJIjr3r1bpV4NCRqNx6HKPsn40LK604qyjmnXrl2q2+zx4ydUAGhMgmFZL44ePabGIMvFBY0EWX379lVZRmMyBdLnny9W2WTpOq5NnyQBWkVJgCpB8bfffod+/fqpu8v/u3TpbHg9//tPP93Stm3bTKZeysrKVuuPHz+Otm3blvrUl18+2OT2QYMG4eOPP8b58+fRunVrdZu0uwS9pZFphySoHTNmtMXNZH+lHb///nuTbS5cuKheC2k3uXgxevRoPPPMs2r7YcOuUFn8io4LLq8b+/pg0YZEw+bf/puCJ66q3vG6xpihJSIiIqJ6Q7oGSxfMHj16qGlqyjPedcKECbC3t1fdTDUvvfQy+vXrq7p8SsAr3ZYlsykZMnPjMItzc9NXVTb54m1vb5KlM0cCWAmmJIMnge3QoUPVIvPMSpZTAloJkOSxKqOy+yXKuq90exXSPffcuQiT5frrr0ebNm3U7dJN1jjY17i7u5kc0t9/r8XYsVepNpfCV++8Mwfz5s1Vr6kWYFaEBM033TQZK1euUJlLyXRL1ljLzgo5BrmwIAGh8TFI9vnWW29VhZvKIll2Y1qG3HgstwShZb2GUrhLyAUMS2R/5XGKt7cEs7K/kr0Wixd/jtdffx1JSUl47LHH1bhluYgjY3SrW7C3I9ydiwpB7Y/MrtEpfJihJSIiIqJ6QbJn0nW4Q4cO+Pbbb8pdVTgnJ0d9sde+/AsZ/1k8gyZZNakKXJnsYHlJQDt79pOq6I9U2B0y5HLVTbR9+/aqy6uMjZTuy6WRwM0atKmPbrnlFowYMdziLkiW+K+//lTZVuN9PXHipMl9pIiWZKwliNVI92DjruGiIsd7001T8NZbb2PVqtUqoJXXXcvKCzkG6Rr81FNPmu0GXB5yfrRr186waUREpPq/nDsVIdWMhYzFtlStuUmTMBW8vvvufJMCZsXJuSu9DWSRAlXS7VvOs6uuGlsj0zvNGhOEl37WT+GToyvEuiPpGNm5KCNfnSp3aYeIiIiIqA6RL/0SzEqXTim04+Zmmu3TGFcL1mhVfqVLqkaq08p4SsnkaSTAPHjwoCHTWBOk6JF0CX7zzTfVNEHaeF0ZM/nuu++q7Kal8bOagIBAlVGsbXIBQMaCSgAqQZYxCUJl34WMr5UgT6r8amRc64YNpt2Nc3KykZdn+jgLFnxU4rAka2rudTVHxuNKASkpDiXLyJFXmmRdx44do8b3StBbnBSiKk9GU4JFjQTHX331Fbp27aKmJ6oIOZflHJAKyFq2VqN1vb7uuuvUfn3wwYclHlrLCMtrIV2XNXJ8kyZNUr8WL4ZWXa7r4Q0/96JQ86ttycjJq/5ssGCGloiIiIhsnkxNI+NAZVygccZNTJ9+B8aPv0H9XzJ0ktGTLK4U0JEqxFLhd9KkiSZZxWeeeQY33HCDmjZGijJlZ+dg2bJl6r6PPPK/Gm0vKfrz448/4tprrzU8jwSxUrxKxuIaZ//Mkaq/0t1aul43btxITQszauSwGt1nIYHSwoUfqTaWqWFkqhvpLizdpVevXq2y5hL0yoWDyZMn4YEHZqig0tXVTVV2luBSxtdqpP2lGvK0adPRq1dPbN++Q40JLd5dedSokSqIvPba6xAW1lgdb2kFj6SL8YMPPqSC02+++dqkXSRDK+N/H3nkEdV9Xcab2tnZq+rAktU9duyoOqbS/Pvvf+qck3HWf/zxu+rKvvhz0yrH5SVFoeQCwKBBg1W3bSm0JY/Xq1cvdR7KWGCpgPzcc89h27ataponGe99+PAR7NmzW12AkcrZ0u5XXXWVulAj57CMF5djlaJoNcHJ0Q5TB/tj3h/x6uGzcgvx855UTOxruft0ZTGgJSIiIiKbJ8Ff9+49zB5HSEiwYf1jj83C77//oebulOxrx44dMGvWoybBo5CM6D//bMPnn3+uKgs7OTmqrrR3331XmcV0JGvm6Fg0dYlGKi5LJdqyTJ8+7VJgfqNhUwkCZ8yYofbXmIyflPWdO3cyrB47dqwKpLZu3abGTHp6eqjbJDg3FwzLcbVrV3qho/IekwTe+nZbrAIvySRK1lbGbxrPMSvT+kiAtmPHTlVtWaoXS1BmnMWUsc2Ojk4quJfxtBLESfVhqV4t45o1o0aNUl2YN2/ecul49QGndFc2LjylGTdunAqcpe3kvsVNnXq7Krol0w9JxWO58CHFpL74YrEKKMvy008/Ye7cuVi3bp2aXkem/2ndqqiCs8wne9dd+jlvy3otJZCXngIff/yJKrol44c7dGivpiDSPP/8c6rdpeLx+vXr4eXlqeaifeCB+9Um/v7+auqm//77V43BlirYUhTqrrvuLNeY4Mq6ZYAvVu1NxYkYfZXjNfvSVQVkR4fq7RJvp9PlFVZ2J6lq4uOiVReAwKDQchUsoOolbS+vAdu/9rHtrYvtbz1se+ti+1sX2996bKHtZTxrr169VSb9rbfesl5jVYFMkyPZ0pQU07lXbaH9a8ofB9Lw2PfRhoefNsgXV3U3LZqVkVOA9OwCDG5f9sUCc5ihJSIiIiKiWnXPPfcgKChYjUeWLrFffvmlGm8q2WaqP4aHe8LL1R5p2frxs7/uTcOYbl6wr8bCZSwKRUREREREtUq6RUuRLanmvHbt32quVZmDVrr22qqgoMBydSlvSKR78e2DiophxafnY39EUaG16sAMLRERERER1SoZkytLfSLjuI0LeZHetMF++HRjIrIvjXRduD4RH93euELTLZWGGVoiIiIiIiKqEU4OdujX2t3w2JKlPXQhp9qeiwEtERERERER1Zinrwkyeey/D6dX23MxoCUiIiIiIqIaE+rjhBv7FFU33nMuW03pVB0Y0BIREREREVGNGtJBPz+wkKl6YlJ11fJ8DGiJiIiIiIioRnVu4mLy+OcT86rl+RjQEhERERERUY3yc3eAh0tR+HkqNrdano8BLREREREREdUoOzs7tAt1NjzHHwfSkaMrqPJzMqAlIiIiIiKiGnfLQF/Dc6RmF+C/U5lVfk4GtERERERERFTjRoR7oqm/k+F5Dp6v+ny0DGiJiIiIiIioxkm34y5NXA3PczSKAS0RERERERHZiN4t3Qx7ejFZh5y8qo2jZYaWiIiIiIiIakVbo8JQIiWLAS0RERERERHZgCBPR5O9jE/TVWmvmaElIiIiIiKiWhHi4wgXRzvDc11IqlpAaxoe13OZGRnYv3+/xaPs3bs3HJ2Kqm5p0tLS8M8/2xATHQ0PT0/07NkLLVq0qOetRUREREREVL0c7O3QNMAJJ2Ny1QPHVTFD26AC2tjYWMydO8fiK/LpZ4vhXSygPXbsKN56802kpaXC09MTmZmZ+H7pdxg/4UZMnDipel9dIiIiIiKiei7Q0wEnY/QHWdUuxw0qoNVcPmQoRgwfUeI08fDwMFmXlZWFOW+/BZ1OhxdeeAnhnTohNSUF77wzBz/+sAytWrZC7z596vnpRkREREREVH0a+Uiv2Cz1gOer2OW4QY6hDQwIQIeOHUssDg4OJq/SunVrkZKSgvHjx6tgVnj7+ODBBx+Cvb09VqxYXn2vKhERERERUQPQs0XR1D0xqVUbQ9sgA9ry2r1rp9p04MDLTO4SGBSEdu3a4+TJE0hOTi7vwxERERERETV4HRu7VFsbNMguxzIu9oMP3ocuLw9BQUHo06cv2rVvX6JRIyIi4O7urgLY4po3b46jR48gMjICvr6+1faCEBERERER1Wc+7qY9Y6uiQQa0hw8fga/vRVXgKScnBz///BOGDRuOu++5V3UlFoWFhUhNTUWjRo3Mtq/PpSC2PBnamY88bPYxpk+fhsDAQOTnVy3NTpWjtTvbv/ax7a2L7W89bHvrYvtbF9vfetj21sX2L8nNoaDaXhSbC2j37NmNvLy8cjWAZFc7d+5i2FYyqbMeexzdu/eAs7OzCloly7rwo4/UeNlGjRvjuuvGqe3zcnPV7Y6O5pvI6VI15NxcfbnpqkhKjK/K3amK2P7Ww7a3Lra/9bDtrYvtb11sf+th21sX27+IxFkO9kB+NcS1NhfQfvD+e2pe2PJo3rwF3p7zTlFA6+eHvn37GX63s7NDx47heOzxJ/DozEfw+2+/GQJaJ2dndbtUODZHC6olMC7L3Hnvmt0kPi5aPb6ffyAcHGzupbB5crVMPljY/rWPbW9dbH/rYdtbF9vfutj+1sO2ty62v3mNfCKrXOFY2FwU9djjs8vdRdTV1bVcZ2+TJk0QGhqKqKiLaqoeNzc3Fcx6eXmpKsfmyPQ9wsfHp1zPURoJZi1lgqnmsf2th21vXWx/62HbWxfb37rY/tbDtrcutr+pNiEuDTOg7dChQ42ciVrfdjujR2/atBkOHTqIhIQEBAQEmDzvuXPn1O+yTWXl5+eru0qW0M74ialWFBbqn4btX/vY9tbF9rcetr11sf2ti+1vPWx762L7m/fQ4EJM6aGvdhzolg7Ao1IvFKftAXD61CnExcUhODgYrm5FcyL16NlTNeo//2wzadzEhAQcP34MrVq1hp+fX6UaXqSnp6uiVAxmrSMmJhrx8byYYA1se+ti+1sP29662P7Wxfa3Hra9dbH9zfN1d0CrIGc08XOq0gtkc12Oq+L7pd+pjKpkeWU8rQST+/btxZIvFquByVdffY3Jww8fPgI/rVyB5T/+gPbt26Nt23bIyMjAhx9+oLKr143TF5CqrA8/XKDuammMLdWs1157ne1vJWx762L7Ww/b3rrY/tbF9rcetr11sf1rVoMKaI8cOYLly39ULerg4GDo8mtnZ49x467H6DFjTVrbw8MDMx+dhTlvv4Wnn3oSfn7+SE9PUwWhrrnmWgwYMLBmXx0iIiIiIiKyqEEFtDNnPorDRw4jIiICaampsLO3V8WgevfqjeCQELONJNP+zJ//HrZs3YKY6GgV5Pbq3Vtla4mIiIiIiMh6GlRA6+3jg/79B6ilIqR7cvHuyERERERERGRdLApFRERERERENokBLREREREREdkkO50u79JsnERERERERES2gxlaIiIiIiIiskkMaImIiIiIiMgmMaAlIiIiIiIim8SAloiIiIiIiGwSA1oiIiIiIiKySQxoiYiIiIiIyCY52uRe1wORkRE4sH8/snNy0LRpU/To3gOOTk714MhqVnx8PKKjolBQWIDwjuGltpkuLw979u5BZGQkXF1c0LlLVzRr1sziDubm5GDX7l2IungRbu7u6N69Oxo1amxx+6ysLOzauRMxsTHw8vREj549ERQUXLMNYCXS7seOHUVcbCxgZ4fmzZuja9ducHBwsLhHsbGx2LNnN9LT0xESEoLevXrD1c3N4vYXL17Evn17kZWZicaNw9CzZ084u7hY3D7i3DkcOHgAOTk5aNa0mXq96uN7SNrv5IkTiI6JVv/38/ND8+Yt0KZNG4ttU5Cfj/379+Ps2TNwdHREh47hpW6v0+mwd88eRERGwMXFBV06d0Gz5s0tv1dyc7F79y5cvHBBvVe6de2GxmFhVjo7a9fhQ4egy9chNLQRgoPNv9+TkpKwa9dOpKSkICAgAL1794Gnp6fFHY2Li/1/e2cBHcXVxfGLBU2CQ3CHQNEgCRAILoFSKNb2a4u10BaXUsE9uBYtVqQ4FC1Sigb34BAIEiwJ7vKd/919m9nZ2U0CLWWX+zsnh5BMZmbfu0+uPjp44ADdw1hJn4F8SpakpA7GSnj4VTp86BA9fPiQvDJlIp8SPg7HirNy8uRJevr0ieHrZ8mSlVKnTm3zu1evXtHx4yF09uxZikdEefLmpYIFCzkeK0eP0IXQUEqAsVKgAOXNm8/u9TxWDh2ksLAwcnNzow8+KEw5cuRw1iaOFZGRkfyZ8W/y5Mn58+bLl99w/r937x7t37eXIiIjKWXKlOTjU5L/tcdtjJUD++n27dumseJTklK4u9u9/tbNm3Tg4AF+DsYf7p8sWbJYfQ5n4f69e3Q+9LzD102fLj1l9PKyueb06dO8Vr948YJy5sxJhQsXofjxjX1XGCsnjh+ns2fPEM7vzJsnL3kXLEjx4mHk2PLy5Us6dvQovxvW/vz5C1C+fPbHirMTGRFBIcdD6ObNm5QieXLKli07FfD2tvuxMB9j3sfex93dnUoUL0Fp06Wzez36ed/+fRQREUGenp4s+ylTpbI/Vm7f5vvjX8x9WFfwHMGEnEP7HzB79ixatfIPfjImGkwSWbJkoR9/+tllFaI3Ae0TNGQQnT9/njeIiilTptkd/NggDh40kC5fvmxpY1CnTl364stmNq+D64YMHsgTESZqLAbx4sWnJk2aUIOPG9pcj83SsKFDeOOqrk+QICE1a96catSo+SYf950CSn7v3r3o3LmzNu8FJbVzl66UM2cum9+tXbuGZs+aye2o2idVqtTUvfsPlCt3bpvrFy9aSIsWLaJXr15a+gv3//HHnw0VpZkzptOaNautxlDWrNl4DKVNm/adasM34cb169Su3Xe88dCDjXS79h1YwdWCjR5k+cyZM1ayX6FCRfr22+8ovs4IAWMFxgqMbGo+ArVq1abmLVraPBdK7ODBg+j69WuW6zFWGjZqRI0aNX6Tj/vOs337Nho7ZjS/Z5Omn9DHBnPD9m3baNKkXwhKv5J9KLOdOnfhzaWe9X+uoxkzZtCLF881YyUVdevWnZUxPUuXLKYFCxbwWFH3x8b+hx9+oixZs77zbRgXvvu2DW8mjWjd5huqUqWq1a9g3Bo+LIgOHz7MMkn0isdOiRI+PFdBAdUCA9GQwYPo9OlTLMu4Fl/ly/tT27btbMYKNriDBw+kixcvWo0VzPktW30Vl4/mNCxc8DstW7aM5VMLZB9jQAuMYmPGjKIHDx5YZDNx4iT03XdtydfPz+Yz79y5gyb+MoH7TckyFOZOnbpQkaJFba7fuGE9TZ/+KxsV1PWenimp2/fdXUqxOnLkMA3o38+hjOjnH6y148aO4TY1KaTxeI6A0vnDjz9xu2rB2j5ixDA6ePCg1fXFihWnrl272RjI0KcYK1CWtWOrbNlyvA45Mm47I4sWLaTly5bRs2dPrcY62rNTp86UOk0aq48FQwLmHiibSjZhTMYaWq1adZsmOHL4MI0aNZIePLivGSuJ6ZtvvqOy5crZXL8rOJgmTBhPT548tlwPQ07Hjp2pWPHiztjE/zjioX3LbNy4gZVZTBrYXLp7eNCWvzfT5MmTaeSI4TRocJBd69j7CjYYISEh7JXy8yvLXrzw8HC7zYHr0ZZXrlylr1u3oUqVKvMmf9LEX2jVqpWsIFWtWs3y91gchwYNZuszJgcsvPh+3NjR9Pvv89kTULpMGcv18Mzi+sePH/NCUbx4Cbp2LZxGjRxJ03+dxh53Rx4BZ+LZ8+d07do1qlP3QypdqjS3HTaBG9b/SatXr2JFaMzY8VbeJFhwoXCivzp37kIZMmZk79Po0SMpKGgIjRk7jpIkSWJphuDgnbRw4QLy9vamdu07suURP5swfhwNHTqERowcbbVYQgGAMotNaptvvmUL5ea/NtHUqVNp1MjhNHDQEGdqYockcnOjwMA6rLxmypSJkqdIwRv85cuX8gKHDUyv3n2s7jF+3FhWZj/99DMKrFOXN4szpv9KW7duYYt+w4aNrK5Hm12+fIlaffU1Kwjo38mTJrJRInPmzFRdY6DBpgl9AiW4ffuOvPDCqIP3WLRwARvmMEZdkbt37tCM6dMpQ4aMrMwbcfHiBd50wKjStVs3tuifPHmCRgwfRsOHDWPZ13qr4En89ddpHDkChQteX3jCRo8aye2sH1t7du/mOSl//vzUoUMn3lTt3r2L+3zYsCAeK9hEuRJoSyNlEfOLHsy/UGYxXzVu3ITo1StuL8wXMCS30imdv0wYz8ps06afUN0P67ERAnPXli1/U8aMGalxk6bWY2XUSPbMtmjZiteQhw8e0OTJk+jPP9fx3AgjkCsxf95cWrZsKUfjNGzUmOeD+/fv8fyiNw7AyzRixHCe2/sPGMgb/9DQ8yz348aNoazZslLmzFkszQMDGuQW833Xrt9Tjpw52SOPsQJFa9Ro0+8U+B3meMwxXbp05cgEKH6jRo5g4/KYMeMomU5pc1Zy5MhJ3X/40fD1IeNYA3x9fa1+D8MDlNmAgEr0ZbPmlChRIlq58g9a8Pt8mjhxArexlpkzZ7AyWzuwDss/wD2wR8LvsHfSgntAmW3UuAnVq/cRR8BhTP311yY2Pn/y6WfO2tw27Nu3l9czROhBWc+VKxcr9FBy161dQ5MmTaSffu5h+TvMA5DBp0+f0U8/9aCixYrxHnXkiGE0bepUNrYj8kOB/SVkHGOoX78B7PW9cOECjRg+lMaPH8tjBX+juHLlMo8hrB1duvbn9zl96hTfA2Nu9JixHN3wviM5tG8RKFqwrmPCb9+hI3sXYcmpXKUqVa5cmc6dO8cbf8EatNHs2XNo4KDBvJGIyQOHMFe0ZUBAAG868PeYCDAxIYwPfaD1eO3YsZ2VNkzs2KDDUo9nYMMIr+vixYusXmjTxg1shYNiAKUK1lDTxNee77tk8WKX6ULI6oRfJtIXX3zJk66HhwcrVlgwoeSjHbAB17LE3L7t23dgBQrtU8LHhz5u2IiioiLpr00bra9fvIjbGe2Ndkf7lytXnmrXDuQwZCzSCh5DS5dQ0qTJ+P7oV/Rv1WrVqWJAAG+09O/jzMD7iogCtB/aEso7FrOOHTpRunTp6Nixo7zQKhDFAPmHkeWj+g14UwPvIBR/LHgr/1jBlnkFjENoM/8KFal69Rrclgh9atuuPVt/lyxZwhESiuCdO7lPatWqReX9/bmvcN+OHTuxIrV4kfVYcSXgGcJ4qF+/vt2PBYs+PFmt27RhhQuy7+1dkD7/4kt69OghrVm9yupvly5ZwjKN9sYcguvRd/B0Y2zBAGo9tjBWEpjGSrp03P4wIMBwgQ0UPMiuBuZshJXqv/TrAIwsUERz5cpNn3/+BfcVUhwwV6Ev1LytgPEBG9eiRYtyFA7GCrxY8PxibK1cuZKNlgoY6rChx9xUs2YtlncPT09q1649JU+egvsSof6uAhT3FSuWs2KKyBdsyDH/QE4R7eHra+1xhaEe3qMvmzXjvwGI3vm6dWt69uwZrVi+3Kpp8H8Yk7/+ug0rswDP+PLLZmw0Xr1qpdX1y5Zi3X5J37Vtx8YDjJWiRYux0QGRW+s3rHeVpud11kjmvTJ6sTILg5bWOPD40SM22iDlCYoo5BjKErzoMEbAEAYDggIKFRRRjAu0N4+VJEl4nkKf4Xe4RnH50iW+BwyrmJtwbxgPvvq6NSuzeDb6zFVAKhn45NNPOVUH8yxkv3nzFpQmTVo2mkGmFRs2bmAZbNS4MXtLIZvYJ2HPCZnFnlML1gG0F+YpFcKMMP7Wrb/hMYF1RMuKFSv4eTA6Y/0H+fLn57kNYw6GC4FEoX2bXLxwgRddCLw+nwqbQ7B37563+UpOgz5M0hH7zJORv38Fq8swyWOziD4IDQ21/G7f3r38vb+5DxTwfhQsCMtZKOftKNT9EZamBRY1LBDwuiCXwhXA5tleflIB86YFG28FLJUnThzn3B19+KO/ub32mtsbIMQbG6dChQrZhPCo9tWOifPnz/FCi/xavTW+fPnyfE/Vn64MxoPy9Gnzo7BBN8mytexjs16mjC8vosdCjsUo++jzEj4l2QBx/tw5jeyb7l9ed38Y5woV+oA3Tfa8l84MZBCGFWzOE2uiC7RA8T9w4AAbIbDx0+Ln68dGG63sYxMaEnKMvbN6b6OS/X2a9QAeMMxbBQp42+RlRV9v6p/3EeR0ow8wD2hzAPF9uXLlOLoA19jM4zpZhqJaxtePN4pQYqOvV7JvPe9DaS5ZsiTduXObzpw94zJND2MK2hOpBLEJJ8W6mCiRG88zWqBQQUFTcxOAEWf//v1sPCtcxDoMv4yvL89X2usRZXL06FFW4tSGXvE+yT4UTVCpchWrNkYOONrIz8/PJkJDrYvauQdGTx4r/v62Y6V8edNctt+k1AHVF2qfqoBcwLCBZ8Nb7iooeYfcasFcAsU2fvx4Vu2m9hz6PSHmdUTsQXa1xjG0J+YZvVHog8KFeV1HnqzW6QIFG89FZKeW0qXLsHFBu068z4iH9i1yMewiPw3hJHpUHmKY+Rrh9UGxIFM724ak5TRbt8IuXrA8AG2OCSxrFtv8M9Uvqu8A8qcw0elzKADuj40TcnJdHbQDgCVScenyJV4MsxvIONoL7aaVcUd9hY0++kVdo9qe+9Zs0deSy5zLq97LlYEidP58KHsotMWDYif7pn4Dqi+M5qRc5jbWyz7yp4yKq6mx5WrtDw/4tKlT2CuF9rYH8vbhhTWad1DcLHPmTOzdRlgrwByBucKo7WEggGKsbUt4FO3Na9g0YYPkam0P0P6/z5/HYfDz5s7hCAyjnPJo2TdYXy3zfrTsO2pPy1yiWY9V2xqu3+b7u1L7hxw7xjKFCINdu4I5QuHXaVM5wgYKjBZs1m/cuE5ZsmRmZVQLlAC0GVIZYJQBEbduce6gimLQgr9HWDGiptRzrly5wp4ro7GFNQVeM8xlRnLhKmCuQNoIPKlldWkdcZd9+3sko3X0fZP9kqVKsdhs3brVSnxg3IXRFgVAtakdMMpjvjYqfoY9JKJ2EDYMMP+Hh1/jfZNR0Us4A+AQUbUDYMC/d+8up6/oi3XhHeBIgWPAlTzkr4trJdu840SZQzj0RVwAPCKwtERGRr3jn+LdB14lDHSjSolqwomMim5ntLmHh6ehF1hdr/oOk5FpITauAGu5Pio6XMcVQUVQhDfCYo6KuIoos/ymslPVEu2DyR/5N6hIHGluJ6PKfvBCYrOCHE3L/c3fG90f/Q0vmCu2PZSluXPmsLEACx3ybUqVLkVff9XaSrzUZzdqT3uyDw8vPCV6UqY0FZtSss/fR0WSh4e7YZ5mtOy71hw2ayYKNr3g8C5HKNlX7WbUnpB95OIiXNiR7AO0Jzyy2NSj8rRF9g2qYGKjg+I4rij72NAh9BVyirC75cuXcYXd77/vziG/CkftGS370fNy9FxlW1VUP+8r2Vf9Ytu3piq+2rHi7EChRDuMHDmcDuzfz/sWKK7IF0YqQo+ePS2nAKBSMZRJ+7If3T5IUVDrr72Krngu7nf7dhTnrCu5NpJ91ScREbd4U+9qFY8ViC5ANFTlylVsTguIbk/batKWedxK9k3jIJUj2Tdadw3mHqOx4uzAE9qsWXOu7YG9DsKO7967S/v37aciRYpQmzbfWj4iIm1gyETOvRHR7RNFlJu4DxGGbE+WPdW6GxXJxf5iI/um+SnKYWX89wFRaN8iyjKvt2AqEK5j74gCIfagndGWRqi21+YR4vqUKW039ABFecATs1clug+N7+9mtk7rLdiuBHJFhg0byhvMtu2sK4Eq+VXtpkf1C9oTCq1qT9VuttcnsqpsrfrN3v3d3BLRkycmD5grgc+EvHBYerHBh8HGLZEbH7WgxVF72pN9u/ORm8nTopVl3N/ehtEVZR/ewL//3swFsGI6HsEyN+gq6UbP7+b2NB9DE7Psm+ces0Ib0/0h+7gGioC9YzecDeSBFyxYkHMHcVwYvNq/zZ7Fud+optuzV3RBtGfmOdpoLlHzzlPN3OCoPe3JPsad0REoGIvadcLZgQEH1V2RngP569d/IOe3QrZWLF9G8+bNpdGjRlHQ0GH8UaPb0vjoQTXHRMu+ycNr1FfAsk6Y+yumvRNkn9/jyROXVWj/2mQKN4ZCqyd6LrHdl1ja3lD2bfvLnuyb+sX2eleTfQU8ovB+Im8eRRPRxkgVzJM3HyXTHKlmaftYy75pf2Jvj6pfR2OSfdVf2j3t+4ootG8RdUYmQmeMwM+TJ3et89T+CxImTEQPHxoXKFBtr910JkqU0GGfaCdyNaE76kPTQm2s8Do7ODcNxwlAqUKlydy5rc9CjY2Mx7U9tRN/bNrf0XmfzgpC8MaNn8CvDy8VvCTY2CMULChoqCW6ALIPIJ/6cCaL7Gs2JbGSfY2Chr+NWfZd4zxteHumTJ5ExYsXt8kdMyJhItNyGlP7KHmOjSyb5hJTeyYyVy92dH/c01WUWaA/7gKh7jiipfv3XTkvDaGW6rxkrezrMZb96LFi93qd7EPRs7d2a/vK2UGqhzrCq36Djy0VWiFbMDIgVxzVuxGCiWPYYj/vm9bFuMu+/b7Sjjl7xiRnB943GNdQZRrFgPQ4mhteX/aj53GsE/bmNnV/e8YJZwQ5rMOGBlHevHlp5KgxvP6qwluomh56/jx93/0H/mixl33zPB7LdULtIRPFWvZdY919EySH9i2iwvoQcqYHVlAUoUDoq/BmoJ1hXTbKKVBtr032x/V37941zL9R596q6xH6h3P1tOfhatFf70ogl23AgP6cQ9K+QwdLnokWRzIO7t69w2Ex6sgHT7O8G7UnvAE4bknbVyrE0Oh69DeUPX0hB1cDm0Gcp4zjGZAHeOTIEctHVO1/567tHHP3zl2+ThumieuxSUd+mx4jWcb8dO/efavKx4ro611jDoPRAB4qVGxF7pr6OnniBH9kFPnDz1RuVGxkn9vf3Z3/dST7AO3J8425CJUj2TeNrbsuL/sAc0fxEj78/QVNLQTHsm8aD9Zziangi9FcYk/2MScZrd9qvLnS3KM+C4qQ6VFHkMBzxbJsDv1Wc4wezPva9o+N7Guvt8j+XdMcpgf9hXlRW0/AlcDRjpin9cWgFHGXfdMc7Vj2o+dxtS99X2R/8aKFvMZ17NSFlVmA4m+ohl6yZCku6qSKJar9jFFbchubZVa1ofo3tntIJftqDNmMLbWuu8i6+yaIQvsWUUWHLl0yLQJa1M/0lWGFuKPa0FE7awtA4ZxZKELXr9meLYly9QBFVxT4Hrk98FbqUQu8mgRdBVQvhmcWOX3fftfW7lmjaEtg1PZQTpE/om0bS1+ZN0ZacLYv+kXf9kD1i9UYCjMdS6DewdXJms10Tt2NmzcsH9Wx7JvaRy/79trTnuwj7Dk8/KpN86o+dJU5DBZ5AIs8zstUX1B0AQrl4GeHDh3i/yPXD5tqI9nHZvTq1XA+DgYbI5OcZmGPl5oztGC8IQoCOerK46rGgZHs37h+nY2i74vsx48Xz9Rcr6KD7h3Kvnl+sZpLzHOVUXvak31gNFe54vqNkEugmlqLkknV+jhBIFWq1Gzc0R7zpUD7wDiDnECAf2GYMJJ9HH109eoVPoNWVbLPwsf0xDfsKxgyYXjKlCmzYTi4K7B582auD1GxYoDhx4mz7Jv3MyL7xly+fMVcbMz2bFdVAO7K1Svm8RGP5+mIiEiet/WgjTFe1L4HCjCOHEOBQKOID4wJRPFkMOfk4loUAgsLs9UbMNYw5lA/IaaUmPcBUWjfIrnz5OFwSJRM155hBfbs3sX/lihe4i2+kWtSrJipEqlqUwUKESFUCmcG5s2Xz/JzHKMEdu/ZbdUgmJwQ1obFV3vmG+4PS/0e3RFLkRERdPbsWQ7D1XrBnB1U3Bs4sD8fmdPmm2+42qs9YClGVb+zZ89we2jZu2c3txuOTlJgkufzVI8etTnqaPduU3+goqAib958vHnCkQ/oTy27zWNIe70rc/aM6YiQtGnSRsuyRfatZRntjqNnsCnSHpNhkX1z21nGyvPn3MbIl82fLzrETd1f9Y0Cm8qjR45wtVGjCsjOCM4aHTp0uM3Xp5/9jz9OjRo1+XfqOCrkV+K4HhxbpCroKg4fOsQROFrZRxEzzBXIjcaGXAvmFhQOQbizAud/4sxHVLjWnj0M1Nz1Psg+ZPPgQdPZ11mymow6QB1pgfMy9ai1oJhm7rEn+zy379nNYbc4ckZ/f73sY1OKYzWw6URFYFcBR6OB06dP23yk06dP8c+0xjHMDTwPHI2OGAHwZEG+USFc5R+j4B/aFgXucHa2FhxBg/toxwoU23z58rJBFcYbLfCWYWPvqrKPY/BgQPTx8TEs3geKFC7CbYs1Vo/RuqiqtetlmecSte5qx4r5uBj9OgHwTDzbUQV4ZwP7dBjgjSKXwq+ajLna1CbTnvAl7TUf7aXAcY/YN2HfYn19cV4PUAtAC4o9Xr9+nQtPqaOD0LZFihbl4lBqzVeotcBVZT+uiEL7FoGA1qodyKFhM2ZMt1hnTp48aT4UOx35+lqf4SaYwMQASxS+VHEDVGFUP9PmlfmW8WUlae3atbwYAGw6Zs6ayWcF1g4MtDpXD1ZPWLeWL1tKoaGmxRUGh6lTp/CkU6fuh1bdUK16DbY2L/h9PlvZAKo/Tp48kZ9TV3e9M4NCA4MHDaAzZ85Q7dqBlC9fPkubq7aHPGupU7cut8PkyZMsBYWuXrlCCxb8zpu+qtWqW10fGFiH2w9HoyglFZsc9AfC3rQKNJSGGjVrcT/OmjXTMoZw9u+6det4w4+z2VwFnDu4dcvfVgsrwr5QlAXnosJ6i7PrFDgLFgaFbdu2Wc7vxQZ90aKFXFCncuXKbBBQlCpVmtts/fo/eXEE8JDMnj2LF9CatWpbcoSAf4WK3Ccrli+3hFyhz9B32ITWrVvXVZqeK7DieCj9F+YWoH6vNV5B9sGUyZMtfYajSiCrmP8xhqzGSp26vBnHkTTqnEJsXnFMDeaY6jVqWo+VOnV5TCG3VxlFsQlaumQJz2EIQ3cVkMe2ccN6q9A8GAtGjRzBaQ/58+e3OpMUxjFsvHEe5qZNGy3NsP7PdRQSEsKyrq1ECuUTBoWdO3eytx1grCxduoSrUVcMqGTl9fApWZK8vLz4nZTShrEy57fZXGEXBhB7BdackYBKlXmsQ7a0SufatWu4PXPnzs35swqsq/Cizpwxg6MLAJQCrKMAsq6XfTB1ymRLtBP+DlXFsYnHuqAFsg+lAeuKip7AHmDe3Lns7YWByRVxVAxKgTkI6yRqKixdstiSPgW5Dt65k6uCI3VCgSNjSvj48JyPuV+Bs4ch2/id9jg+5O3iHrt37eJ1R40V054plJ9tVCnfWSldujS34cRfJlitvdu3baMdO3bwvOCtCcXHPA2v6vx5c+laeDh/bMgo9oSY39W6YBkrtQNZxmfNnGkx/EN5njplEl+i30PWCTSNnWnTplr2W8irnjH9Vx5zgYHW68r7Srznz5/pC2UK/yJQvJBsDi8tFgsMDChF2GT+9FMPypM377/4dOelT+9erLTYY/yEiZZwJgBP6aCB/XmSQCEFLKxQvODx6Pb9DzbHjmATNHzYUFaWcV4kQmPxtzgou137DjaFVrBQjBs7hicrTPy3bkVw6XYsqi1bfeW8Da0DSmunjh0cfp4GDT6mpp98anUNNikbNqxnDx+OaYCMx4+fgDp07GijcKINx44ZzQslrJgIn8H1SZIk5gIw8HppgQIVFDSErZtYRDF2cD3G0s8/97TaZDk7M2dMZ2MXgDEAiyA85gCRA127dbc5mxFt0bdPb1ZIsYGHTON7WIl79uxlc+QDPCjwwGOMQJbh/UN+T9GiRal79x+tFFpw7NhRnsMeP37C18O4gLHi51eWOnTs5LJhf4odO7bTmNGjqEnTT+jjjxvaiBiOekAOFnLt06dPx5tuyHirr76mKlWq2lw//ddptG7dWkqaNBmlTavGSnyed3x9/ayux30Q5owjsxBpkipVSrpy5SolTuxGXbt9b+VRdHZWr17Fyg2Acg/ZV3URcFYjZFN/Fjg2eVgrYBRIly49K0DwDiLCpm/ffjaRM9h89u3bm40OCBlHRVGMFSi6vXr3scnJxBEe/fv343MhTWPlIct/4cKF6Ycff3YphRZgzR0aNITbHfMNii3is+P7Hj172xxVgnB8bLIRCZIxYwY+HxNtivWhfv0GNiK5ZMliWrjgd3JzM4UjI80ExlCsofqCYGDmzBm0ZvUqzVgJ55Dotu3aU9my5Zxd5G1Au3/9VUtKliw5TZw4yfBoQQUiyvr168seQYRrQ8GCAQhGz959+rJ8a8Eep2+fXnzGrzLSwWMOue7Tt7/Nmaq4F9YVjCfcC3VKYIDIlSs39erV2xIe7gpgjR08aCBXOIaRKn36DCz32EMiZLhTpy6WCA8F9i8Txo+jly9fUaZMXpY9IZTXZs1b2DQL9kc41xmGTqzTN27cZAdK4yZNqWHDRjbXL1u2lA2dMN6Yxsp11ieat2jBxjSBRKH9L4DlB5YuhNY8efyY8x8qBVSyeyabQLRv717LOYNG+PtXsNl84Gw8HLmh8ncQaokNor0qoPAC4/qr4eFclh1hHD4+Je02PzZNW7Zs4UUbilipUqWocOEiLtVdUG6wgXcEFjSc06YHRgL02/0HDyhD+vTsCc/o5WX3VrgWlRwfPnrEiyq8TViMjcDGHkYFhCrDY4WcIHgUjA42d2bgtUMRIiys2Dxgc+iZMiV7p1Ccwp5HCAomZBneu4QJEpB3wYJUrlx5w/NjATY3PFbCwlh5gBHB18/PrnKKTQ2PlatXeazAM6YOo3d1oKBCtvPkyWvlIdSC/goODmZvOgw6mJ9UNV4jIMcIM0a/YbMCj4fWQ6IH3suDBw6YxoqXF1UMCGAFzpXAphIeJESHYC6HRxpnNxYsVIhTcxC2agTGDKIaYNSEtoNKpRUrVLSp+q3AHAdZhqcJYwUFj8r7V7A7VtCnm81jBeMPERIw5hgd5+MKwEiAokSI8ECboz0hn5gnjOAzyndsZ88T5mO/smXZmGYPhDQH79zBRjQYKPz9/Sl79hx2r4dBbe+ePWyAs4yVzJldoaltwDyL82czeWWyisSxB4y927Zv4zUDayQMP1hHVS6yHqydWzBWzOkrWMcRmWCvb6E0q7ECeS/g7c0pF6rSryuB6Iv9B/ZTyLFjdPvObTa6IJ2mfLnydvfqiERDoUDsCWFgL1W6tI1BXgtSUxBNhbEC47xf2XIcBWcP9BMUZ6zXMFrA4YIIIsGEeGgFQRAEQRAEQRAEp0RyaAVBEARBEARBEASnRBRaQRAEQRAEQRAEwSkRhVYQBEEQBEEQBEFwSkShFQRBEARBEARBEJwSUWgFQRAEQRAEQRAEp0QUWkEQBEEQBEEQBMEpEYVWEARBEARBEARBcEpEoRUEQRAEQRAEQRCcElFoBUEQBEEQBEEQBKdEFFpBEARBEARBEATBKRGFVhAEQRAEQRAEQXBKEjrlWwuCILgwN65fp8dPnlCWzJkpfoIENp/06dOndO3aNUqePDmlSZPGhVvCPk+fPKF169bS2bNn6d69u5Q/fwFq+smnr9UWixctpGPHjlGPHj0pYaJEr3UPwfUZGjSE0qZNSy1atorxw44eNZKSJElCbb75NsZr30UuhIbSzJkzqGbNWuTr5/cuvqIgCIIF8dAKgiC8Y4wbN5a6dulE9x88MHyzS5fC+Pe/zZ71jr3522PUqJE0d+4cVmY9PVNS8hQpHD581MgRtHTJYsNrLl++TMePh9DLV6/e3gcQ/jE2blhPI4YPo/v37v1j9zTi1KmTFBoaGqtnnDlzms6dOxera99FHjx8wGMiIjLiXXw9QRAEK8RDKwiCIDgVd+/epf3791FApcr07bffxerdd+/eRQ8fPozVtYJzcT40lPu3WfMW5NisIcSWTJkyU+s231C+fPli+yeCIAj/GaLQCoIgCE7FrZs3+X29vLyc6r0FwVlIlSoVValS1VleVxCE9xxRaAVBEFwI5JQuXryQTp08ybm2GTNmpIoVAyiwTl1KoMnH3bljB61f/ye1aNGSsmXPbtUC6/9cRzt37qT27TtQanOOrrq+eYsWFBISQhvWr6cbN65T3Q/rUdOmn7CSuXjJYjp29AhFRUVx/mDatOk4/65+/QaxauFdwcG0atVKunjxIl+fPXt2qlOnrlUO3y8TxtPFixf495s2bqDDhw7x982aNaccOXPaPOfypUs0bdpUevnyJbdNn969LNe0afMNZdQoxc+fP6elS5fQlr//pjt3bnPbNWjQkMr7+9vcNzIykkOYDxzYT1FRt8nDw52Kl/Chpk2aUspUqRx+3vPnztHs2bOoYkAAVapU2ebagwcP0Irly+nDD+tRCR8fy+8P7N/P7YNQVrxr5syZqXqNGlS1ajWreyAkfcOGDXQ85BjdvHmLXrx4zsp/pcpVqFat2hQvXjzL9cjX/uWXCVShQgVKnz4DLVq0gMNqM2fOQoOHBMWq37Q8fPCA/vhjBe3aFUy3bt2ihAkTUqpUqcm7YEFq1bKVVU442mHRooV0kmX1CWXIkIEqBlSiwMA6/HeK4yEhtHDhAmrQ4GO6c/cOrVr5B12+fIV8fX1Zpg8fNsnAyBHDKZE5B7p06dJUO7CO5R6QX+RcQ3ZevHhBWbNmozp161K5cuVtPiPeZ/68OdzOiRMnIR8fH/rf51/EuS3AzZs3aPasWXTs2FF6/vwFFShQgD7//AvLmHv54gUNHRZEnh6e9I1BtAHac9iwoZQ3b1769LP/OXwHleNbq3Zt+m32bFMY/cuXVLBQIfri8y8pU+bMlr/Hc/v160sFCxYkX7+yNHfOb3T69Cm+ftbsOQ5zaENCjtHKP/7gsOpHjx5RypQpydu7IDVu0oQyZMhoeUZERAQtWbyI5fn27Tvk4eFBPiVLUpMmTcnT0/O12lMQBMEIUWgFQRBchCNHDtOQwYNYmaxStRp5uLvTvn37aM6c3+jMmTPUpWs3yye9FXGLN7xGYbjXrl/n30EhVqjrsTk/f/4c+ZQsxRv9dOnS0eNHj6hnz5/p/v0HrKRl8vLi+166dIl2Be+MlUL7x4rl/J5QvOp99BE/duuWv2nkyOH0v/99Th/WM/0Mm3K8F5QuKEo5cuTgn+MzG5E4SWK+5sSJ45QsWVLL9cDNzc3qT8aMHkXXr18jPz8/3thv2bKFxo4dTSlSpKBixYtbrr0WHk69e/eke/fuUfny/vxOKNIFRfjokcM0eMhQ3rzbI3uOHHTtWjgtX7aUAgIqWSmYAAoblIW8mnDP5cuX0by5c8jLKxNVr16dkiRNygrulMmT+NloI8WePXto/759VKxYMSrvn56ePH7MivfMGdPp+rVr1LxFS8u1KD6GvoaOe/LkKSpevDhVr1GTXjx//lqjYtiwIDp+/DiVK+/PijYU7/DwcNq9K5iNDm5mowoUvMGDBnIfwBOI9kIYORQr5Kp269bd0i4IMcc7QnmFslmqdCkqXKQo9wuAPMKIkjVrVoscKEMMQK75ypV/sIEERY6g9KKN0N8Rt25ZZAucPHGC+vfvS0mSJGXF2t3dnXbv3k39+/VlhTQuYAz06tmTn9uoUWNW8GFo6NWrBw0cNJiNBij6ljpVatq4cQMr2FC0tWzduoUVyMpVqsT4aLTblSvuFBwczKHCjRs3oevXr9PGjRupZ88ebKBInz493wfZ4mjTJ08e05o1qylHjpxUuXIVirp9m3+vcmhLlS5t9VwYBWZM/5U8PDzZ+ABP7s2bN+nggf0Uej7UotAiL71vn17cBhgjXpkyUfjVq7T5r0109MgRGhI0lIvaCYIg/BOIQisIgvCO8vvv88nNoOrunTt3bN4YHpdJE39hJWDAgEEWbww8qMOGBnGO4c6dO6hs2XJv9GkvXLhAQUOHWzbGAIoIvDFft25j4y18/uxZjM+Dl3D+/HmszA4JGkZJkyblv6ldO5C6f9+Nf1fG15c3yx99VJ9Onz7NnwUK9UcxeH/TpUvPuZXYiCMvEN/b49mzZzR02AiLoluhYgD90L0brftzrZVCO3HiBLp//z63c67cuS23K+tXlgYM6EeLFi6glq2+svscKGYwOOC6kGPH6IPChS3XQjlFxWUohFCmQGjoeZo/bx4VLVqUunf/0VKJGZ5veCVX/rGCFeMsWbLw9dWqVmNvptYT27hJU5aDP/9cx20GRUQLvO6du3QlX9/Xr2gLGcB9oBC30n1+KLYqQgDGAsjqy5evqP+AQZb3hqyOGDGM9uzeTTu2b7fxjMMoMWDgYMqVK5fVu9+4cYPCwsKoUeMmNlW/jx49wsos5B4RB6pqONpg4IB+NH/+fCrvX4FSp07N95w2bYrpvfoPsIwheHoHDRxgiQyILfDOQknUVjqGh7Jvn940e9ZM+vGnHnwrtBcUWii7iJjQgp9DDmLbL+HhV3ncaOW8SNGiFDRkMM2ZM5s6d+5qdX94oRFh0eDjhjF+rKtXr9KsmTPYiDVocJCV0eZls+ZceVwxYfw49t4OHhxkFQFSukwZfpclSxbTF198GeMzBUEQYoNUORYEQXhH+WvTRlbE9F/BwTtt3vjEyRPsAVIeQwWUGigzAN6eN6VWrVpWyixIEN90tBA8lnpicwwOlFOEgUKhUcosSJYsGX1Yrx7/DgrOvw3aSeu1heIEj2iYOQQawPN04sQJ8vevYKXMAigOCA2F9y8m4JWEggeFRQv+/+rVK6pWLTqMeNOmTfTq1Uv67LPPrdozfvz4VL9BA75+797oZ3p4etp4fSEHUHqhTCK0VE++fPljrTTZI0F805bi/v17/E5aEEKsFOzTp06xElqufHmLMgvwe4Sj2pNVKJ56ZTYmNm4wte/nX3xpFe6M96lXrz6HY8N7DdDPUIzhodeG56KdGzZsFNOjDPm4obWiWKjQB+Tt7U2HDh2yVGVGBAHaf9vWLVZKIdoJ74OUARVKHROQKb2Rx8enJOXMmZP27tlrdX+ACuEq+iEm/v57M4/FJk0/sYlAQBshagDAAHPu3FkOp9enM+BdsmfPQXv37I7pcYIgCLFGPLSCIAjvKFOmIrTPNnQVm8Uff+hu9daXwsL4/1Co9GDDDEXtUtilN/6kCE3UU8Dbm5Xc+fPm0t49e9iTiJw65OfFRqENu2R6L6N3z5vXVGU17JLp8/2bKA+nFuQHhoWZcnrB+XNn+V+EWSI81qK2vXrFShxCLKOiItnb60gJgUcQ3ro9e3ZzSC36GV7MLX9v5lBUtF/0M8+xsrd9+zbasWO76ZlmhVGFhSO0VAFvPRRjXItc08ePH3OQKTyPwMjDr0K33wTkDqPvka+K8NMSJUpw7uwHHxRm44RC9aVRfyPkFuHjyAPW8zrviHDkRIncaN3aNXw7bdvByw4QIQDUe2m97orcefLYGAliAnmiiBDQkytXbjaKwDiCsQMQRj5+/DgK3hXMCixQxg59jrQjcE4uZNbomQjTh5dVm2sOmdfmKzsCZ9MC7wKmd7aHOq4IMmk0RpAvfePGTTauQBEWBEF4U0ShFQRBcAGQCwlSmMNU9SDf0KTYvBkqb1ELFJBBg4bQsmVL2TuJcEIAJe3LZs3Zm+kI5HgC9xSmEFstKuz2n3j3mNDn1AIoklpv48NHj/jnCCd9/Nj0vRYoblDUkIMak1etevUaHF4LzxcKQMHLCmVTX0Tr0aOHvPFHyK0ReJ4KmQVTpkymv/7axMrlR/Xrk6eHByVImJBzmlHICgqvHqN+fR26ff8DF64K3rmDVq9exV9o13of1ec8UvDELKtG/c1y4O5umNv9Ou/48KGpj5Avaq/tPM0KoHovo+egL93cEsepSey9rxqjj59Ej0e/suVo1qyZ7FGGQotiUIjEKFSokJW3OCbsPtOcb6zmCUVc2lSNQUf54QChxgAK7YMHJqOBFjwzT54ULIei0AqC8E8gCq0gCIILoDamKI6jBxtHKEqoIqtIaC7O8/yFbfEfbKbjCsJcobziC8rewQMHuILtLxMmUJ48eTh01x7q3SOjoqyK+YCoyEj+157y87ZRCjYqBse2erM9ChcuwnnDqNYMhXbjhvXsTUTurpYUKdzp5cur9PPPPSlZDIV0bkdF0ebNf1GJEj70w48/Wd0HRbb+baC8In8XX3fv3KEjR4/QsqVLOF8YHtZSpUpr+tvUt1pgPLh9+zalTp3mH3lVd/cU7BHs33+gVcixEUoO0YZ6oKShgFJcMBqLLNPm+ytZAlCYERKOfF94p5FbDQW7arXqcXmk/Weaiz2hPV4X9b63IiIoUyb749ndrDxXq16dq5QLgiD820ishyAIgguQJ3ce/hSHDh6w+TRQKpD7lidPdDiyqgKrznRVQKFAhd03AWGWKHSDnFTkKKLCsiMQzmnv3Q8eOsi/y2MQSh0XEiRISM+fx1ygKiby5y9A8eLFp31799rkicYVeH+rVavOVYA3bdrIxaCQv6n3miHnEv2yb9/eGB8RERnB1xqFzR45ciTGv/8ngZEDOd2qKBLCbEFui6ya+lYLqh8jXBtGkNiijDP4Oz0FvAuyYnj4yOEYb4f3Qp8YtdMhsxzGBYSf68cSwmxR5ReKf9YsWa1uV616DX4+vLSQB3d3DypTukxcHsnHSenDtTH2oSAjesAr4+uf3azCoxEm7wi0OcAYEQRBeBuIQisIguACIC8O+aYHDx7kMFYF8gTnzZ1rUp6qR3t7kMeHcL/169dbQgmx2V644HcOTY0LOC4Ex53owTmjQF9RVw8q0CZPnoJWr17N58Yq8P2a1av5d0bnhcaF9OnT8fm2RvmjcQE5iv4VKrCiMue32TZVnFFlVtv+MRFQqTIrN9N/ncaKqJFHDkfNJE2ajM+uxbE1WqCsIFQZ1ZEBKkGjr3GMivbYJRTe2rZtW0yvYwgqTetzto3AO+Bd9CHNKqdSyUG2bNmoQAFvPmYKZw8rHjx4QHPnzOH/4nzd2JLOfBQNKhrrgYcQ3s9pU6dwsSItqMCNfF/lMUXfFitWnJVqrdKGHGeMi9dhzm+/WUKZwdq1a1hG4IV3S2wdwoxzj4sUKcq5s5DVgICAWOWg68HRWlrlfsXyZRQRcYsqV6kao5faEZUCKrGXFsdNodK4FhjGUOgL4HP4+ZXlMG/k1SM3XMuVK5dF2RUE4R9FQo4FQRBchLbt2vGRIDj6BOdQwsNz8uQJVmqbfvIpexcVKOKEKqTwBLVr+y0Xh4FCgiqpyHndtm1rrFvl7NmzfJxHmjRpORQRniB4iVCABiGmKArkCHgk27VvTyOGD6fu3btRwYKFuHwPzjMlikddunaNU66fETVq1KTp03+lr79qxWGX8LL26t3b5tzP2NCqZSsOhUZ46NatW/mcUSiRCLXGZ8YRKzieJDbgs0OhRx4tzlEtUCC6jxTwpnft1o2P6OndqwcrhFDi7t29y89Ddek+ffqxIoH7QQGG4tShfVv2OuK9wsIuUWBgIOe3xhX0ZWKd8mUElCYcDQS5gzyhKBKeDYUW74zKzopvv2vLsopzhlHh18PTg06dPMmfBZ59bVGsmChXthwrWVOnTGYFEgaCSpUr06effsbv0aFDJxo3bgwr5aiwmyZtGrpz+za3HZToESNHWZTtr776ms9UHjF8GL9DCvcUdDwkhBVNKLZxAf0JuWjf7jsee6hCfvbsGX4nvJsRUOQPHz7Ef1dVU+k6tuTOnZs/U/t2bTm3GnmsUORz5sxFjc05zK8Lcn9xljX6uGePnzjiAwWo8LkuXrxAHTt2tlRAb926DRuPkFePEHiMEQClFxEJmGNKlir1uq8iCIJgRbznz59Z19YXBEEQ/lNQ0AebxHr1PjJUJBBWCC9OtqzZyNfP+txQKK8bNqxn5QAeOuTNVgyoZKgowbu3Yf2ffIQIQoNz58nLHi1UUT516hTVrlXbUsAGXtjDhw9T5UqVKW26dFbtg43+wYMH+Jk4i/TlyxeUJm06Kl2qNBUvUSLW1WGvhYfzu8M7FS8eUbZs2TkME4qaFjwDiniRwkUsYZCxAR5jKPgIBX356hVVr1adK/PCS4gKtx9/3NByVqri781/cU6n/igUeFP379vHHslbt25y7muaNGlYCUJ135hyXbXgeKZJkyZS8xYtqVat2nY/CtoZygGOc8FngMKY0cuL82WhvKhjcfBuOALmwIEDrCAiTxeVcvFOUJxLFC9hCeGG0oGzaQt6F7Q6D1cBL3nnzh35vfB+jkBoL0JzTxw/zooLck5TpUpNH3zwAYce6yteQ/GC/J08dZKePnlK6SGrFSvaKLN4h53BO6lMmTKskBqBtsHxO5EREfScw+vzcLsoMGbQdmfPnOH3RNtlzpyZSviUtDkKCPdatfIPVsQTJ0nM7QXvJgwY8FDibNmYQDEseIZhNMKxWwj5xRjLX8CbAgPrWB1PpQXPbtWyORuBevXuE9NjrGjZohmftdyjZy9au2Y1h3gj6gKFpWrVDrSaS/DzxYsXsXJtdDY1+g+yAo81jGNaIDOYfxCl8OzpU/JMmYormiOKQnvsFp6B8bF//36KwBhxc6O0adKywQrzgvZaQRCEN0EUWkEQBEH4D+ndqycfLzNp8lRKHkPRp7cNlDEcvTJu3ARW/oV/F3jQZ8+aSZ06d+Gw3bigFNr+AwbG5c8EQRCcHgk5FgRBEIS3DLxXyC3cvm0rH8eDMOF3TZllXr2iz/73uSiz/zKIlrh8+RLnuyIdoHQci0EJgiC8z4hCKwiCIAhvGYR7Ll60kJ+KQk6NGjd5y28QO2o6CIEW/hkuhIbS99935ZshTLltu/Y2oe+CIAiCfSTkWBAEQRDeMshTPn/+POdyFitazKbirfD+gDzn4OCdnFOKHGxUW34dkPMKLz8KsQmCILxPiEIrCIIgCIIgCIIgOCVyDq0gCIIgCIIgCILglIhCKwiCIAiCIAiCIDglotAKgiAIgiAIgiAITokotIIgCIIgCIIgCIJTIgqtIAiCIAiCIAiC4JSIQisIgiAIgiAIgiA4JaLQCoIgCIIgCIIgCE6JKLSCIAiCIAiCIAiCUyIKrSAIgiAIgiAIguCUiEIrCIIgCIIgCIIgOCWi0AqCIAiCIAiCIAhOiSi0giAIgiAIgiAIglMiCq0gCIIgCIIgCILglIhCKwiCIAiCIAiCIDgl/welBFGVN8+iIwAAAABJRU5ErkJggg==">
  <figcaption>The PV plant sells mostly in hours when many other PV plants also produce, so it earns
    less than the average price. The BESS moves energy from those hours to the evening.</figcaption></figure>

<h2>2. Proposed solution</h2>
<div class="svgwrap">
<svg viewBox="0 0 760 210" xmlns="http://www.w3.org/2000/svg" role="img" aria-label="Single-line block diagram">
  <defs><marker id="arr" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse">
    <path d="M0,0 L10,5 L0,10 z" fill="#52514e"/></marker></defs>
  <style>
    .b { fill: #fcfcfb; stroke: #52514e; stroke-width: 1.2; rx: 6; }
    .t { font: 600 12px system-ui, Arial, sans-serif; fill: #0b0b0b; }
    .s { font: 11px system-ui, Arial, sans-serif; fill: #52514e; }
    .w { stroke: #52514e; stroke-width: 1.4; fill: none; }
  </style>
  <!-- PV branch -->
  <rect class="b" x="10" y="20" width="150" height="56"/><rect x="10" y="20" width="5" height="56" fill="#eb6834"/>
  <text class="t" x="24" y="43">PV array</text><text class="s" x="24" y="61">50.0 MWp DC</text>
  <rect class="b" x="200" y="20" width="160" height="56"/><rect x="200" y="20" width="5" height="56" fill="#eb6834"/>
  <text class="t" x="214" y="43">PV inverters</text><text class="s" x="214" y="61">42.0 MW AC</text>
  <line class="w" x1="160" y1="48" x2="198" y2="48" marker-end="url(#arr)"/>
  <line class="w" x1="360" y1="48" x2="418" y2="48" marker-end="url(#arr)"/>
  <!-- BESS branch -->
  <rect class="b" x="10" y="124" width="150" height="66"/><rect x="10" y="124" width="5" height="66" fill="#2a78d6"/>
  <text class="t" x="24" y="147">Battery</text>
  <text class="s" x="24" y="164">14 × BC-5000</text>
  <text class="s" x="24" y="180">70.0 MWh nameplate</text>
  <rect class="b" x="200" y="124" width="160" height="66"/><rect x="200" y="124" width="5" height="66" fill="#2a78d6"/>
  <text class="t" x="214" y="147">PCS + MV transformers</text>
  <text class="s" x="214" y="164">12 × PCS-2500</text>
  <text class="s" x="214" y="180">30.0 MW</text>
  <line class="w" x1="160" y1="157" x2="198" y2="157" marker-start="url(#arr)" marker-end="url(#arr)"/>
  <line class="w" x1="360" y1="157" x2="418" y2="157" marker-start="url(#arr)" marker-end="url(#arr)"/>
  <!-- MV busbar -->
  <line x1="424" y1="14" x2="424" y2="196" stroke="#0b0b0b" stroke-width="5"/>
  <text class="s" x="432" y="200">MV busbar</text>
  <!-- POI -->
  <line class="w" x1="428" y1="102" x2="488" y2="102" marker-start="url(#arr)" marker-end="url(#arr)"/>
  <rect class="b" x="490" y="70" width="140" height="64"/>
  <text class="t" x="502" y="94">Grid connection</text>
  <text class="s" x="502" y="112">export ≤ 30 MW</text>
  <text class="s" x="502" y="126">import ≤ 30 MW</text>
  <line class="w" x1="630" y1="102" x2="668" y2="102" marker-start="url(#arr)" marker-end="url(#arr)"/>
  <rect class="b" x="670" y="78" width="82" height="48"/>
  <text class="t" x="684" y="106">Grid</text>
</svg>
</div>
<p class="note">AC-coupled layout: the BESS has its own power conversion and shares the PV plant's
  grid connection. Export of PV and BESS together is limited to the grid connection capacity.</p>

<h3>Main equipment (recommended option)</h3>
<table>
  <tr><th class="l">Item</th><th class="l">Type</th><th>Qty</th><th>Unit rating</th><th>Total</th></tr>
  <tr><td>Battery container</td><td class="l">20 ft LFP battery container, liquid cooled (generic)</td><td>14</td>
      <td>5.00 MWh</td><td>70.0 MWh</td></tr>
  <tr><td>Power conversion</td><td class="l">Bidirectional PCS skid incl. MV transformer (generic)</td><td>12</td>
      <td>2.50 MW</td><td>30.0 MW</td></tr>
</table>

<h2>3. Options compared</h2>
<figure><img alt="NPV by option" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA6oAAAG2CAYAAAB293vXAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAXEgAAFxIBZ5/SUgAAis5JREFUeF7t3Qd0FFUXwPGbhARCDxB671V6l44gFhQLYsGCCogoiArWzy5WFMEONopgBQtF6YgiVXoHkR5K6IHU79wXZpndbLKb7AY27P93To6yO+XN7O6bufPeuy8kMTEhRQAAAAAACBChAVIOAAAAAAAMAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAASUXAFVGgAB4dChQ3LkyBFHWSpXriy5cgVmdXH27FnZuXOno6zFikVLkSJRAXEekTn79++X48ePO1aqXr165jZwge3atUuSk5PNXsuVKyehoanPfvW3o78hS8WKFSUiIuIClw6BJDExUbZv3+4oUpEiRaRYsWKBVER4wfXaWKVKFQkLC/NizfTt2bPHfD9UmTJlAvZaC1wMgXnneQn56aefZNWq1Y4jKlSokDz88ENpjvDrr7+WrVu3mdfDwkLlqaeeuoTOAnKaUaNGy7vvvuso9vr168wFNBBt2rRJ2rRp6yjaSy+95PY3dqFs2bJFJk2anGZ3oaEhkidPpERHF5M6depKw4YNHIGN3bJly2T69BleFXfAgAekaNGiTstqoPfdd9/LX3/9Jfv27RORFImKKmKWq1OnjjRq1FDq1q0ruXPndlrv1KlT8sMPP8iiRYtkz569kpycJIULR5n1ateuJY0aNZLLLrtM8uTJ41XZsuLZZ/8n33zzjWPVY8eOZmUzF8TcufPk+uuvN/tq2LChzJs317HfsWPHyssvv+L499KlSwI+6Eb2OnDggDRt2syxk8GDB8sLLzyfvTv1g/j4eHn99TfcbknvVQoUKGC+261bt5b8+fM7lvvjjz/Mb8TStWsXadbs/PG7mjx5smzevMXx8t1332Ue/gSad955V0aPHu0o1ubNm6REiRI+FXP48Ndk3LhxZhsX+/oFBBoC1Ww2ffp0mTjxa6e91KpVU6644gqn17799juZPXu2eU2fzvkrUG3cuMm5m1WRli1byvfff5fNRwxXGgBUq3a+ZejOO3vLa6+9xom6RG3btk3eeustj0dXoUIFGTlypHTo0N5p2RUrVni1vrrllp5OgaoGp3feeZfExMRkuP/33ntP7rrrTscy//zzj9x++x2ye/fuDNfjJiqVtqI+++wzjnP16KNDMjxvyBm6devmeLBctWpVWbBgfkAUfOLEifLYY487yvLdd99Kq1atLkjZNFD1pj7TIFWD78cee1RCQkIkb958TuutXr1avv32/EMouzNnzsjjjz8ux46l9qaIioqSYcOGXpDjCwSPPDJYJkyYYOoVPdd33HEHvYKAcxijehG88MKLkpKSckH2fPr0aRMo6d+ZM3EXZJ9wpp+19Rmkfg5nOUUw3ZV79eol//77r1/ORmzsUbnttts9BqmutI7Q9TwFqReCtqDUq1fX8ReofvxxiqxZs9YUTx84XHPNNU5FLV68hNNxuLZeIzCdPh3nqKv1dxEoEhISna4hSUlJgVI0h5MnT8rLL78s//vfc+Y17blRs2ZNx/tz5sxx6g5vpz1IrCBV3XTTTUHVVV67D2uLszp27Jh5kAggFS2qF8GaNWvk+++/N5UxgEvbNddcLc89l3rztmvXbnniiSdk8+bN5t/akvDDDz/KkCGPpHsSOnToIB07dnT7vo7HtUyZMsVpXPGdd94pDzzQX0qWLGUeUmmXZO2O99NPPztta8aMmWaMlEXrpcGDB0mZMmUlPv6sWU9bal3Xyw7/+9+z5i/QjRnzqdP50hYkO22ttrdYA5cKHVf79ttvm8PRoGrq1KmO3mDq/fffl/79+5mhIvog7vnnU7s36xhMve/p169fmlPxzTfOQyVuvfXWS+V0eU3rXWvIh3YDfuqpJ4MqWAfSQ6B6kej4peuuu07Cw8O9LsG2bdvlo48+lPnzF5jWD32qqheDzp07yUMPPeQ0nuP111+Xv/9eIocPH3Zsf+3adXLDDTc6/n3zzTd5vCBoV5SbbrrZsY52U7z99tvllVdelWnTppnta6IQHU+iFyB7UgF97/77+zrWveGGHtK1a1dz4fr991nm/S+++FyuvfZax4Xs22+/Nd2gtZvQ0aNHTXei+vXryx133G4qctcbQr3R/+STT81YYL3516e6uo6Oq6tZs4Y0aNDAlKtw4cJO53n79h3y8ccfybx588251Ito6dKlpVMnPZcDTSuJnXbnfPzx812R+vS5x2z7lVdeMcei4wKrVq1iPgf7Rfahhx6W//77z2lbv//+u9PnMGjQw9KuXbt0vwcayIwfP97x/nvvjZSyZcs6La+fxZgxYx2vvfnmG+Yp7cqV/5h1165dK3v27JajR49JXFycFCxYUKpVqyZXXnml9O17v9PYIk90PLV+RpYPPnhfSpYs6fj3q6++KsuWLTf/zpcvn4wb91WaTWrgM3bsZ/L334vlwIEY8zvQhE3du19rPi8tny/089Wn+/PmzTMtI7Vq1TKfjX4HLaNGjXKMocqdO0K+/PLLNDcGn3zyiQnklCaT+vLLLyQyMjJTRdNjsZIC6X91jPrAgefHqcfEHMhwe82bN/NqzK2OlbJoUp+3337LdjxR5vut37Onn37atM5Y7Osp/e5ooheLfrZt2rSRoUOHOq3nDW01fu+9UbJgQWqdlZCQYH6LJUoUl3r16snll19uurlZRo58T+bPP9/d8ocfvjdvaXl79z7fVTk9xYtHy0cffeT0tgbaH330sdnu3r17Tb2pLbdXXNFZBg4cmOmx17q9P//8y7GPHj1Sx6nafffdd05DPkaNes+xH31YMGLEO47Fn376KfOd0rrkjz8WmeRgOpb4ySefkM6dO7s91HXr1pnfe+p44tRELDpOTscQ33prL7n66qvNelr3DB58/iGInutmzZrK88+/IHPnzjWBhg4Hseof7eapQ1V0rLLWGVqv6fdXx+Bq4N29e/c05dHvhZVfoVSpkjJixAh54403ZdKkSaaO11a1xx9/zJRJryf6+Xz++RemJ4F+D3r0uMGcA3djn7V8epw6hEbrd/0ta6DUvHlz8xCmRYsWacqj16e4uDPm9dTfzsOmTN988635/EuWLGGuaXp+rQRXH3/8scyc+ZtTsiNd1n691OvsgAEDzPdHr6/6wFnHVMbGxppyaqu5/sZ0n/fff7+5Pvhqx45/5dFHHzVlsdNWS+0ea9GuwFYiLy2fBoSTJ39jrqNavrx585quzN26XSn33Xe/REU5Xw8zI2/eSLn++uscq/TufYe0bdvOnA+l+9fv+C233GKGJrz44ouOhGNaJtdA9ciRWJk1K3XYk6pRo4Y0btzI6yJpj6Wff/7ZdI/W651+5/T3VKlSJTPEql+/vlK8eHGn7c2ZM9dpnOnzz6c+SNRrl/629XegvyUdgtW+ffrXZjsdX6+/S+WuHlJ6TVqxYqX5f/38xo4d49iEdjvX34De02jCpl9++dXpegUErcTEhBT+su8c3H//fSn58uVz/F122WWO///oo48c57579+6O1wsWLJjmMxk/flxKkSJFnLZl327JkiVTZs6c6VivZ8+b013WWu+5557z+NmfORPntB0tZ506ddxu+5577nHa3s6d/zot98ADD6TUqlXL6bVJkyaZdWJiYlI6deqUYZlvuunGlNOnTzn2kZAQn9KtW7cM19FjXb16lVO5vv56YkrRokXTXa9EiRIp06dPc1pnyZIlTsv37Xt/StmyZd1uY8yYMY51GzRo4LF8EyaMz/Bz2LJlS0r+/Pkd23njjTfSLG8/D/Xq1TPnRs/riBEjPO5fyxgTc8Bpm08//bTTevpZWvWEfm/s373Nmzc7rXvDDTc43i9dulSasg4bNjTDMtWtWzdl06ZNHr+bVnlWrFjutD39Hup+7WW0/t9+7mbNmuW0zOTJk9Pss1atmo5lbrzxBq/K9MsvPzttV+sAex375JNPOr3//vujnd7/4IP3nd5/6aUXvdrvsGHD0mw3Lu60x3WHD3/Vab3XXnst5dSpkx7X83Td2Lp1S7q/Eevz0M/avh397Oyfm/XeoUMHPX6PdT39vOzbGzt2bEpUVFS665YuXTpl7tw5Ho/Fvs3Ro0c5tleqVCnHb82+jOs5Xb9+neN9rfPsxzh48GC3dbteB37//fc0ZRs+fHhKgQIF0j0mrfutsmjdZ9/XI48MTqlcubLTazNmTDfL7969K6VVq1YZnue777475ezZM05lat26tWMdPf9XX311mm1o/aXH3bt3b7fb79WrV5rjXLlyRUqNGjXSLY9u89VXX0mzXvHixR3rdO3axal89nOhx2Kdp4EDB6a7H2ud/v37m+VPnjzhcVn97Fzrddfrodaxnn5DrnWbuzpNX9PrtG7ryJHD5pjTW05fr1atWsry5cs87tsq29GjsU7bc/2N6XJ6PbTvU38j1vrXXHON03ubNm102vfHH3/s9L6761t650k/C70vyOh4y5Url7JgwXynbXz55RdO6wwZ8khK4cKF02ynUKFCadZ1rWf37Nlttv3ZZ2Od1l+8+C+nfR47djQlOjrasYz+Fl2Pq0OHDo73+/Xr6/Vn5Ol7xPvZd4/Puc3+c8sY1QtMWzMsb775plfjYP78808ZMOBB86RdaQuHPmXVJ8JWy9qJEyfkrrvucox3K1KkqHm6a2/h1KfH+pr1l5VWK034pE/p9Yn25Ze3dmoR1myd9oydrrRlz2pddE3nfu+998rixYsdq2h3SW15vfHG8y3A2i3Gfv60VU5baiyagfPll1+SJ54YJrfffpt5ourq77//lv79HzBPLZW2QgwZMsR0sylfPjXDoLbK3n33PaZVLj0TJkw0Lb7aWuCa8U8TJVljkLXFoFSpUk6b0VZG++egT7szUqlSRWnb9nxWW9dzrJld9Qm2Rbt82luetYVZW++1ZeGVV1423xv9/CzaQjR8+PAMy5AR11bujGi3sNGj33csoq1qzzzztGnZ0vOiduzYYVqltfUtK/T8nD0bb86ZZqq102RAmjhI6ZPy2rVrO97WFlW7pUuXyn//7XK8ZG/5ywx9Qq89C/RPn5rbxx/pd1S7x2VEWyG0Zcf1T5/g22lLmd3QocOkYsVKct1115tx8b/99ptpTXdlz0Sq9BxVqFDRjLvUffz666+ZbklVn376qWnNUfod1M9Yv3/6PdSWuUKFvG8119Yi+2/G+n/XnhJhYec7CWnGUU3uoq0jSnufaMue1g/Wb1JbwjSJlL3rsyf21lRtNcvM998dPU/aClW3bh2TFd5itdzZaZdAbZWxpsRRup7Wk1ofawbWjGjrpGafVfY6WOsrPQ+rVq0y7+kx3XDDDaYO1rrYoj1eMqor9PeivRi0LtUeHRbdfv/+/U1LrZZRW6vs+9cWMatFTmndevPNPR3jprW18p577jFd6K1WVN2m9uz5/vsf0j1kbaHW37t+9tqDxE6PRes+pd8j/U7ZezhpDwr7d87egqkaN25srlvPPvusvPDCC6Z+sOpy/ew0OZB9qqWssK7Zrt9z7TFkL5v1HdT7BD1miy6j10WtZy3aOnvLLb18LptFf1/ae8suOvp8C+Zttzl349Xsvnb265n+zrUV1lvDhj3hlCE9Ojra1C362Vh0qqhbb73NTH2Vno8//sS8pePj7fWS9lRIL+Oxq549ezr1RPniC+frid6/2Mc9u7ueNGlyvtz2zxEIajwNyN6nAa4tqvr07brrrnM8NXv99dfNE5mMWlTtT0i1BeC//3Y6nuLoU1r7U7qHHnrI6QmPPj21njbqdjL7ebu2qOq2tEXS2s6MGTOcniK2bNnSqWyuTzq1tU1b4LTFb8eO7Sn//rvDtGjYl9MWJ3s5H310iON9fcJpHb8+sbbWq1q1qttj0yfS2hpjbe+qq65yrKOtIbp/671du/4zranWNrUF2HrPtUVVWzR+/fUX8762PnXu3NnlqfH5FkHXJ9L69D6zn4NrK4z9ibi91VTPz969exzb3759m9m/6/70/Hfs2DHd85eZFtVt27Y6bT+9FlV9+q3fX+v8auuNvcVPW7Ht34OvvvrSq/Pk2uqgT8b187KO+d1333Ha7r339nG898knnzje0xYae+vw0KGPO96rWLGiV62Tuk/XFtX0nvZry9bGjRvSHKNri2p667v+nrWly/V76Lqu9rx44YXn0xzL9ddfn2GrhNYx2pKgn6G3391bb73Vsc1BgwalWU97Ryxa9IfT6+m1qLrbp/YCaNasqWMf2kti9uxZjmXbtWvneK98+fJOvwtt7bX3UHn88ce8Pq7mzZvZWj36uV0vMy2q+pksXbrUbOfgwYNOPVb0u2z9RvTzdW0N/fzzz5z2r602Wien16Kq34c77rjD1AtaB2hvDb0mTZnyo9Pnr63q9nN+3333Ot4vVqyYU51qb1HV7T/88MNmXd2+a+uetqDv37/PvK89CezfT/3eW/t0PX8//TTV8V58/NmUNm3aONbVXkr2stpbVHX7Tz31lON9194M2uJuX9d+LNrTxN33TvdvbyG3LzNx4gSnY/rxxx8c72elRdXatpbTfq7c9QLQFmj7Mvo9PXz4kOOzGDBggNP7b775plffedfrV5kyZVLee2+k+Xv55ZdSWrRo7rRd/V1Zn7GW//jxY+Y77q4XhV477L2FtPXV2/pF7x+05drabu3atVP27dvrWP+ZZ55xKtcTTzzheM+1RVWP6Z9/Vpr3DxzY79SSr993/cytcqXXoqrv2/ep38PY2COO9W655RZHeez3SfbjHTXqPacye9MjxtvzxXLZe6/P+c2+80uL6kWgyUKsJ6A6PYVm60yPtpT+9df5lsbLLqsnmzZtNq0F+qdjZOxzjc2a9Xu2HpGOH7n55vNjVnXcjr11Tp+K69Nwd3SciI5JrVy5kjl+Lbe2CP/2m3OZa9So7jg+PcYSJc6Pf9QnnDq2StmPW1sVtQVIWxv0Ca2WQ1sd9Mm99TRax7npmC6LtkRs2bLVsa+NGzdJ+fLlHe/PmjUr3XOpGfp0vK3Sp/2uY8kOHsx4epDMuvbaa5ye1tqfQtsTUeiYU/t4HOt4dAyvjoF75JEhZpyV/tnHL+v5s1qZs4u2ZmsLlqVJkybmqbH1XQ4NDXNqZdGxv1lx1VVXmYyTFh0TZR9zuXDh+dbnXr1ucXw/tIXmq69Sx9Pq/0+ZMtWxDR1vlZnx5N7Qlq0rruji1JLkC22h0vGGDz44IN0xx1qf6PjBBx4Y4LSrCRPGm14a6bVyakuAzh3ozThRi9VDQWlvCh0bp3MQ6nhqHa+qrUX2uiMz9Ht0/fU9ZN269WY13ZaOhbbGWmoryvLlqeOklY5z12Wt75qO/dPWJktmvmuHDp0f9+/aypYVOl2VzqmrdOygtoxatFeB1Sq9cuVKR2uo0vF3vXv3dtql9krQOjk9Ovb+008/MfWC1sHaW0N7hLjWwdoaap0r/a8m1rJoq7y9B4edblN7pyj9/2bNzvfcUJpkR8eYKk0SZmefUsleHu35ExmZ11EezdGg4y0tmj9A8ze4oy2POv7VYm8dVp6mcXJHW/10rLmOh9QeIsOGDZMHHxwoDzzwgEloZqffswvF9Tus5bFa6PWz0J40drNnZ61+1ev7k08+Zf50/k8r+7VFx3Van7HSVubrrjs/tll7zCxZktoCq+OG7TMg2FtftfdJu3bt0/zp+G+l40zt2Y+1dVtbVC06ZZQ1BllZ0/+506dPHzO3tNLvjH3ss37ftd70xv3332da4pXeb1i5HHR9+/2Ejut1x36dUvZrNBCsSKZ0EehNU48ePUw3KL3hevfdd9MthXZJs1fGepNtv9F2tWfPXlPx+9odLT1WUhg77VKlQYjSfWvQ49pVSelNpLturq7JhvSinxFrGo2mTZuac2l1V3M9N3rB0aRHTz75pLmJ13JpoGvRLnzaLSo91vLWhcdO92vneoOf1W6r6dFgWJOkvP/+B2YRvQBqkgpNMGK/UdCkVna//PKLSdxj3exmRIMRdwlN/MX1cx47dqz5S09Wp0vRJFp2GmBqF1sNXpR+rtZvRL+PerOviZWUJuTQrsjLli1z6g6a3o2FN7Qrm9XdVz+HSZMmOzJhapk04da8eakPX9zRRGLuuom567qvgYomBHnmmWfMQ5nFi/82Cav0v/bvpHZ71BtXq3umfr/0AdrQoY+b38XixX+Z7nzavd4acqC0+7AmA7E/CEi/3HeYrqb6AET/UhOlfetYXLtd61yk+mAhM7RrvibDsX73+vv87LOx0qVL6vQOSr9r9htgnRpD//zxXbO6Eit/PLxwrUtcP1frc7N3Q1dNmzbJzGkzNLh1V2bX3+bdd9+d4bbT+21qnWsPUqzu/BZNEmVxnbJHp2Cxf34W7T6bUT2tdu/eJVWqVE5TZp2z3L4f13ObmJj54QX6m9XhFRldhy2nT59PWpbdXD8T12u1dnfX47e6I2sGcn/S7tXarV7PjSsd3jB+/ATHyzqcoVmzZk71gXYJt0/ztGrVardDDqyHC/qZ21Wv7ty1W7enD6Os6b8yup54+g3a7xsyoudAk4ZpJmSlw0n0HkSTgVkPgvX7qN3a3cmVyzm5pr2uAYIVgepFojfD2sqlFaBmHHR3kXVHA1Aru196tHLLrnn73M//6jwnbHpBsutYzfS4jl91peMPld5wabbD11573VwYNFOenT6NfPPNt8zE4+6m//DmXOpNurtA1T6WTGlrYHbTMchWoKqtcZqx2D5GV1unNWuxRcfkaCuWNS5Rz1eXLleYVhUt7/z585yCXPefrWdJSclOC3kTFKees9AMH6hk9SLt7jgyOjbNevzBBx+YB0J6XrXFz97yrg9E7PMBZpZ+n60HAPob0Mnd9fuqLWTKailzHets0c+1ZcuWmdqtBuAalOif0ps7HYNotWQovRG0jyNUWs6OHXU6nNTWLs3Iqa0NVi+G1PVWeRWoaqblqVOnyNtvjzDfU9cW+/Xr18tdd90tc+fOcbRmeKLfZW3dto5Dv0OavdvKHJ4ef37XNBizHnp4+13PSFbrkqz8Xv1VB6c3F7TrGFnXa5X9WBMTvZ8L1PM1wf3c1K7n1tN2vKHjIu1Bqj5w0RY4/c3Fxh4x+QssWfmM/CWz9aC3tBeBjstV+vnqZ16tWlUzDja9exPN7q2t+NYDkR9//NE8eN206Xymcs2j4ClfQ0bcHa99LHdmfoO+fE+014AVqOr4aP3T47VoMJ5e1mWrXrHYH/oAwYpA9SLRG0RtJfniiy/MzZdOHeOOPqHTStNqVdWkGfaU5p7Yg0Z/XDTtFxaLdkW26P7SuxlK7yJm726rliz526lrV0a0m+uIEW+bqTh27dpluoCtXbtGRo0a7egmpxcJDVS1XBp0Wk9H9cKo041kN9fAPaufg3a71q6SVuu1Tv+gibYs2vJmP8fagmRPnqPJu+6553xLiU7j4Nptyxvh4c7VxokTxx2raausu++Icv2chw9/1SRY8Tftwm2nLVLa3cxSpkxpp89Ey6XTNuh0AEqnztiwYYNjedfulf7g+p3QhyrpBare0i6Q+h13d7OnvxPtfmcPVK0yaIuDdjlz10JbpEiU3HjjDU6BamZ6a+gN/LfffmMeOqR20dxmHgJ8+OFH5negr2uyJqvbXUb0oZEG21aSES2HTtXkbj5qq2ur9VvTLoXaTdMftE62kvAcOJB+ghZ/c50yyzWBjTe8rYM3bdro1I3yQtPPz0p+o905t25NTXqU3by5XuqDLIsGZ/rAzwps9OGhPVD1F5dpet1eQ+xDYZTWw/au9dqiaO/C6rq8twoUyC/33tvH28UNPa/as0QfHCut7zSpmp0GrnYLFsx3G2haiZrSHu9mp94Z2nKsvWcs5co5T+mWXVq1amWGHOnUQErvRWbPPt+bI6PriX2qMn0g4EvgDlwqGKN6EQ0bNtTjnIz6tLJVq/OtKdqFxH4TbdGbOB23+N13qfMOWuxdrzSLbXrjR72lN2gaIFm0K6BmR7VoFxrXp9ie6HhPO53zzp2tW7fKY4897nhLL0LWODS9EOrNjc7zqvNlWvMIKivLpZ4LfbJrL7vOFehKb551HIy9m6IvdE43+w2itiRldTyozmVo0TJa3Zl0+67dQ13H1RQten5uTD2X9otnZtgzOiprHI4+vdb5/ezjUO30psn+3fj00zFul9Ux2zqfpo4Bywr9jdjHJ2ortL3lS+cEdWWf208DfOsGR78z9rlXfaXHpnOzrlixwrEpvcnV4Cc9+rvV8U3u/uzzK06d+pPUqVPXdHXXBxj275g+wNH5b+2sXhz6PdBA8dFHHzMtn/bMlPrw56uvxrldzxP9DKzzqGPFtIVVWxO0a7I9KN+/P+N5ZJU+XNLuqPZxZvrgJb2bPg28dQy05aeffjbfeVd6jrS7t9UC4o0WLc6Pu/znn9QsuReCjmO1PwTU76l97mSlLeDa3T+zXOvgt99+2+0mtO7SMYjZzd6N++DBg/Lll2nnYlb6Pdfvgb/kz5+aeVzpd9ce6Cit4+xzEOsQFytI1YcimsE5O+TLl99ps9ZcnHY6L7CdPgyy8l9o2XQ8qfPyqb0tLhT7/OLKGl+u9NrduvX5sdlKxyFr92XXP6s1smPHjk4tn9r937rWKx2Lbx/u0LnzhTtenbvVotdpa/iEjtvPaF5W++dqv+8DghktqheRjp/QicHt01W4o1OyXH31NaZVVS+SHTp0NJPMV65cxdxobdy4QRYuXCjHjh03XYrt9AZUxzEqvejqdBUa/OoTWr2ht48Z8pZO76JBhnYltQepauDAB73djIMGj9pl1boJ1SfS2tKnyTa0lUfLrS1B+oRSbwreeiv1xkSDNL34aEtDy5YtpGLFipI7dx7TamNPgW/vtqmJNTQRiN746g15p06dzbnUFm69mGzYsPHcuTxmxtv4gwaRderUdrRe6rGULl3GcVOkwb+3XbV1bLMGIvpZ27s16flzfcLs2ko1ZMijJvg7e/aMOcfupirxhj3Zi9LxnVOm/CgnT57KsCukdivVc6pJOJQGDk2aNDWTx5csWco8RNHPWG8+9WGBa2ISb+nNSbduV5kxfCdOnHSMZVT6/XHXiqtT2ehnZL95Ulo2T1N+eDJx4tfmLz3asp/Rw52Mpn364IP3Tcu4RbuOffDBh+ZPj1W7qep33bVLmXZXtE9Zod+nMWPGmD9dTwM9/X7pevYeAHpDaU80khENDrVu0ymCGjZsaILTlJRkWbBgodNUETqO0BN9IDZt2nTHYvpg6qWXXjR/dtpN2uploON09feix6GtK23atDUPHbQO1O9+ar35h3lPp+Txln5XdLiB0gcF+mdPzJRdtB7RccT2RFiaAOujjz4yCegOHjxkHrzpjbB9rJ83dJywdnG36nMNcpYuXWYe6ujDGs2VoD05NFDV74Y+bMhO2h1fx69bgaK2vukUNjo2Wr+f2gtA63Edt6v1kU4F4w9aZ1rdevVaW6tWbcf1Uh/YpE5pVctRT+h19557+pjzr8l9rN4u/qbTptjpND06TVDu3BHSpUtXGTPmU1N2Hctr1Zv6Wek4UJ3yRB92bdy40bEJfTBm711zIeg1Vstj79Vh0dbUzPTUUPpb14dXVp4D/S40b95CmjdvZnJ12Kc70tZJTTJ3oWgvD31o65oMSevq9I5T6yn7A1YrMRwQ7AhUL7JHHnnEdD/VG8X06Pg0HYf18MODTHClN1np3/iGOG1GWxc1ILWCEr3ptJIp2JM0eUvHvG3fvt0km3Gl3evsGYEzQ5+GaougdZOgAYvVdcbOXSW/c+dO8+eOzt/43HPn55vUC6W2aOl50RsRDfS//vp8C7GnfWWVtlbpWD8ruNRzb33mmekKrF2BNJGMaxIie0urRZ9QX3llV5kxY6Z5SVsmrNZqDer1AUFWWl+0C7JeiK3si8pKzKHnV7sGL1p0vkuynWYb1hY0DWD0uHXs5CefuG+FyOyNi0Uz+eoxu5uHTm/wXBNnWPr27SeDBg1yKm9W5071ln4+I0emn0wtMyIinBNx6HfMXVZTHff0yScfO86vu/X0u+JKE4bpDXFmEgjp913rCnf1hdJg2Ztz7DrWTL877urMQoXOZ+fUoGL06FHmAY3+zrXutCd0cf6te3+mtWuf/n6sJC36G+rb93wLSna67bbb5MCBGBNYW/W3PuiyuiJnlf7WJk6cYOabtD6r9D63rP4uM0Mf3GgGay2PVbf//vvv5s+VP8ujcx3rtdXqFWK/XlqJl7QO6dXrVsd3UpMiKi2HzhWs2bH9TVsV9YGWveXfSlJmT9ik33ftPTJ//nxTBP392x/wKA3wJk36OkvzqPtKW1XdBap6PrNCh49oK6p1HdNjt653Fq3vNKu5r0MrMkMfymoQbe+ZoN8P/f2mR4dEWD1/tAeKfQ55IJgRqGYzbU3QliaLa8uZjgHTaUPs6fjdDeTXAFBbMj777HNzEdKLt7Y6aSVcqlRJadiwkZkipXXrVk5HpE+gtYVBpzDRAFOTYFiBUUatOOmJji5mblZfe+01cwHUirVChfImKYrruBWdUkAn37Zoi1V6tAuVJpfSVhgNgDRhi25bAzO9wOiNYfv27Z26N+nFWy8ES5cuMU+49emlBuF6I60XY33S3q9ffzMFg52OudOnrnoudXJ6+7ksWbKE+cy0pdV+LvWJrP1YXJPQaFZZ+/uuSRC01VaPQZ92a0uwPVFQZhM33HffvU6BhH6nNJW/O+PGjTPBqXbP1Qu6toZoNz9t1dSbHnuXZHsqf/2s7Mejn6Xdhx9+YLqOaldzvRnSLok9e95sWj60q23RoqlTUOTL57yeevHFF0xLl47P1hYIbTXRi7h+ztoypV2e9PxbU3Z4ot9je1m1VUG7J+rvSh98pLaM1JKHHhqYYUuTjqF6/vnnHTcL+hlrUJJZOp2SvTx2OkZaW2h129pNXccyuapcuXK667uyj/vVm2R9+KDTVCxbtlS2bt1mEoxpC7O2iuk+O3XqaKZxsE+DoN1n9TuvdZCOD9f19DPV76iup99tDfruu+++TN3saSuJPijSsmiLjv6eNVjU1zRDp06lpA9v7OOwGjdu5LZbfKlSpb06J/bpKZS2YOgDG/2ta7dmTeai50OX03qzUaPGpk7JTLIq/a7ec889JmBR+htwDVS1brJ/B+yt8mXLlnF6zz79ltJpszL67Wkyrquu6iafffaZeSCUmhk+UYoVizaBvz6osWiPFPu2XDOj2uk45pkzZ5jAS+spfVB49Ogx83npe/q91CRbrlNxacuP9T3U+tNO92ffv/2ao91sM7o+aG+fP/9cJBMmTDDXGh1zqcMZtOunnjPN7t2xYyfTBdROp6CJiztjXmrcuLHTe/o52PdZo4Zza77WaZrxWh9ebt68yWzHul5a037ptGSaJOytt942iXL0N63nffDgwSapkD2Dsn37mbkeuvP555/Jjz9OMddz7elgPaiwH6Men/Zu0am1NNGgJkzTnio6/ETL1rXrlaYlNTPXfj0++zlz/Y1lhvZo0Guu/eGsjh3VKeuyQq99GoTqw3j9zDQxndYzei3T76v+trXe0p4ldvp9tR9T8eLnp7VROg2g/X37tdH195lebyi9Tuv0g1ZODL1/cc3TYPf996kPPJQmhyOREpAqRCep5WQgPVrJWkGH0lbTDz/8kBOGS5J2RbZapzRo1aAAcKUPxBo0aOjo2vfHHwudulIDCG7a4q0PrKyeH/pgSR+Su6P1iXbd1mX14fHChQu8SjAHBAOSKQEIasuXrzDj3YYNG+YIUrUFwpe5U3Fp05ZKnXPW8s47/um+DSDn0gf7Os5be70NGPCgI0gtWbKkXHvtNekemCZFswJabQzwJgs6ECzo+gsgqGk3K3smT/Xoo0PoeoUMaRfqsLBcJkGU/lfH0Xqa4xrApUvHNrvLLqzDXezdh11pQsg333zDvKxjkQGcR6AKAOfoGC8dy/rYY49xTpAhHQt///33cZYAuKXjTDVfwi23nB837k56XYIBMEYVQJDTJC2amEQTB2kSrswmtwIAQK8jej1RmrBKkwP6Mys1EIxIpgQAAAAACCgkUwIAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAtVsEHvkkPkDAAAAAGRersyvAk+SkhI9LQIAAAAASActqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKLkCqjRADpSQkCDTpk1zlDwsLJcULFhQKlWqKOXKlQvoIzpw4IB06dJVXnrpRenevXtAlxUAAADBg0AV8NGpU6fkxhtvcruV8uXLS9++fWXIkEckIiLCxz1l3aBBg2Tbtu3yyy8/O21Eg+x169ZJbGxs1jcOAAAA+BldfwE/uf/+++To0ViJjT0i//67Q3766Sdp2LChPPPMM6bV8uzZs37aU+bt27dfdu3alWbF0qVLy/79+6RXr16Z3ygAAACQTWhRBfwkPDxc8ufPb7ZWoEABKVu2rFx1VTd59tn/yfDhw+Wdd96VJ54YZt7fuXOnbNiwUTp37iS5cp3/GcbExMiKFSuldetWZhtq8eLFZtsa9M6c+ZusWbNGWrRoIW3btpGkpCTzvraKHjkSK2XKlJarrrpKihYt6jiqv//+23TxPXnypMyYMdO8rq27HTt2MC2qy5Ytl3r16kqZMmWczsSff/5p1k1KSpbGjRtLhw7tnd7fv3+//PPPKmnT5nI5cuSI/Pzzz5KcnCxt2rSR+vXr++msAgAAIBiFJCYmpATjgWenQwf3m80Xiy6ZnbtBgDh69KgUKxYtAwY8IO+9916aUmlLaoUKFSUqKko2bFhv3h85cqQ8+uhjcujQQSlcuLBjnalTp5puxMuWLZUGDRqY11u1ai358uUzAe28efOkVKlSctNNN8kbb7wuXbteKfPnzzdjYfPmzStbt26VPHnyyI8//mgCWXXTTTfLzJkzTVBaokQJ81qRIlGycuVK2b17t1SsWEnGjh0jd911l3kvPj5e7rijt/zwww9mX7pfbY3t3LmzfP/9d6YsavLkyXL77XfIa6+9Ji+99JJER0ebgFUD4tGjR5kuzwAAAEBW0PUXyGa5c+eWVq1ayZYtW+TYsWNZ2psGqCVKFJcjRw7L9u3b5JVXXjbb0bGn2nV3y5bNsmrVP7Jjx3apUaOG3HfffZKSkvoM6rvvvpVu3bqZ13fu/Nf8aZCantdee90Eqe+++47s2vWf2eaXX34hs2fPlqeffjrNah988IEsWvSHbN26Rfbs2S1t27aVp5562ozdBQAAALKCQBW4ADTIVIcPH87S3rQb8KhRoyQyMtKsr12BlXYttrfIFi9eXIYOfVy2b98umzZtytK+Pv30U9O1eODAgY71b7/9dhPsfv75F6Zl1u7ZZ5+RunXrmpe0fAMHPmhamTdv3pyl/QMAAAAEqsAFYCVS0m65WVGzZk3HmFW7PXv2yODBg80YUu1eXKZMWenbt59ZZP/+A5nelY6R3bdvnxln6kpbSrWVdNu2bU5v6dhZO03QpDSBEwAAAJAVJFMCLgBNnKRjSLXFMyvsraYW7UbcuvXlpnX1oYcGSuXKVUwgvHr1ahk6dKgkJiZmeldxcXFmHXf7K1y4kHnv9OnTTtt1Db5DQ1Off2liJQAAACArCFSBbLZ+/XpZtmyZXH311Y4Mv1YX3jNnzjjtXbPzemvatGkmGdLixX9JkyZNHKvpmFVXISEhXm1WEyJpoKljU13t3Jn6mpWQCQAAAMgudP0FspGO07zlll4mQH366acceypfvoL5/5Ur/3Ha+5QpU70ujdWduFCh1JZOy5dffpVmG3nzRppxo55oq6+OT/3++x+cWk51XOqkSZNMQibXaWwAAAAAf6NFFfCTJUuWygsvvGiy7R4/ftzMd7pgwQIztnTixAnStGlTx57at29npn7R8aWnTr0skZF5ZeLEiZlKQKTjSHU+1H79+sv//vc/M6eqJkJyHUOqmjdvLuPGjTdZgmvVqmUC0jvvvNPtkb/wwgty5ZVXSpcuXWXYsGEmyH7nnXfk33//lW++meynswUAAACkjxZVwEdhYWGmpfHEiRPyzTffmDlM//77b9NFduTId83UMT169HDai47r1DlJtaXz1ltvk1tuuUUKFSoo7777rtmWfdxnxYoVpVy5smlKWaVKFZkwYbzs3LnTzHF63XXXSZ48uWXMmDFmG/ny5XWso9PVPPPMM7Js2XIZPfp9+fjjT8x7Or5Vl7W3ynbo0F5++uknOXMmzpT72muvlb1798rkyZOcjqNAgYJmXZ1+x067Nevr+fPn9/HMAgAApO+///4zD/n1z3VWAl8dOnTIse2sTi8I34QkJiakTrYIvzl0MDXbabHokn7bJi5dOk5VA0YNeLNKs/FqgGglMvIXLZsmRdIWWAAAgEDSqVNnkwdErVixQqpUqey34j333POmAUG99957ctdd7nuiIfvQ9Re4yLI6ZY1dvnz5suUo/FE2AAAAILPo+gsAAAAACCi0qAIAAAAu3n57hOzYscO8+sILz8uPP06RKVN+lNOn42TOnNnmdR0iM2HCRJk163fZs2evGYbTuHEj6du3r8kx4eqvv/6SyZO/kQ0bNph1S5YsIc2aNZcBAx5wTF2nQ250FgDNF6GJDHVYT9WqVeTGG2+Url27Om1S503X8ujwoVdeeVlef/0NWbRokRQtWlQGDBhg8k5s2rRJ3n77bdmyZatUrlxZHn10iNSuXduxHc30P3fuXPNv7d66a9du+eKLL8zc6l26XGESP2rCxpEjR8qsWbNNksju3bvL3Xffleb4Fi9ebM7Hxo0bJT4+3pyDnj1vNlP02WnyyYMHD5qXXn/9NRk3bpw5Xp1Or3Xr1vLoo4+myYExefJkmTjxa5OwskmTxvL4449n+J1dt26dfPnll7J69Rozk0HZsmVM3o2ePXumGW61ZMkSGTVqtBnzqudo0KCH+T0EAMaoZgPGqAIAAORs9vGP11xztfzyy6/mgDQoPHLksBw+fNgEbGvXrktzoJpQUDP+t2vXzvHe008/bRIaurN+/Toz/ZsmBLr99jtk5syZbpfr3bu3jB49yvFe+fLl5dix4yaYbdy4sSxdutTxnr728ssvyauvDpeTJ086Xte8E8uXL5PSpUub15544gn58MOPzP/rLAGaENLullt6mqSKCxf+4fT6q6++Ig8++KDjtVdeeUXeeONNt+W+++67TYJJS4MGDR0PAfQczZ8/32m9G264QT7//LMMt122bFkzM4EG88o+RvWLL740wW5iYmKa8nTp0kW+/nqiY257Db579erllIxJZ1Vo0KCBCWAVY1QvDrr+AgAAABnQILVly5bSv38/6dSpk1nykUeGOILUPn36yJIlf5sASLP4a2B47733mWSH6rvvvncEqZpA8aGHHjKZ+3X6N92uRf9tBanaGvnJJx+blsxixYqZRbTlcfz48WlKqq2w+/btM62qVqurvvbUU09LuXLl5LXXhptAVmnr4ueff+72aDUwe+CB/mbudyvJo7YA//33Ehk69HFz/JYPPvjQ8f8a7FlBavXq1eWXX36WP/9cJB06dDDLaAvtd99953afy5cvl6eeetK03FpJIXUGhf37U5OT6rR7b731tvl/fV+X+/TTT0xgbwWpdtqaO2TIEBOk6gwMOmuBfjYacKvffvtNRo58z/y/thQ/8sgjjiBVW1zHjh0jN910oyNIxcWT47r+6pdu585/zY9RpwMpVLCQlC1XzjxRyoxt27amu3jp0mUc3S8AAAAQ3G677Vb58MPzgVls7FH5+eefzUnRlkltXdRuqxUqVDCtczoNnHZtnTFjptx44w2mC6pFp4sbPHiQ4999+txj5mBXOue55aOPPnQEsTqd3f339zVvTZgwQe644440H8j7779v5mm/4oornFpkx437SqpVqybVq9cwLZVq69Ztbj9Q7ab72muvmfe07BpEqoEDB5oWYTV16k/mPnz37t2me7B2d9YA2qLdpK254/X/rW7Femw33XRTmv2++eYbctttt5nXV65caVpX9Xxot+uSJUua/WnQrW6++SazTdWxY0epXbuOnD171mmb2vVYA1Cl3Zzbt29v/n/48OHyzTffmm1rsK/vaSusdvdV5cuXky+//MIE6FrOdevWy6pVq9yeJ1wYOSpQ1R/D/ff1MX3eXdWv30AeeGCAFCla1OOZ0y/vk08MS3e5555/QerUqetxOwAAALj03XWX83jM7du3OYIn7RZbsmQptydh69Yt5nWd59PSrduVaZbVIFfvb62gSf9ttYCqZs2aOdbRsabuNG+eukyRIkUcb2tLrAaprq+nNy+ojpe12LfTsmULx+tRUVEmUFU6XlQDVZ0z3qLzw7uzdav7cluBpNIWUItVxu3btztea9KkidOxVapUybSg2tnLMnToMPPnSoNgbfyyb1u7I9unCtRgm0D14spRgWqIiLRo0VLq1qsnZcuUlfwFCkhs7BGZPm2aLF78l7z11pvy6vDUp0DeqFy5ilzlMrhblSlT1pvVAQAAEAS0ZS89BQsWdEpOZFesWLT5pwaeFqt10BOrlVUlJ6e2uLpuy6IBlgaMyj6nuiY+sti3l54CBfI73srqdnRsp7vp7QoVKuR2t3r+LLlypZ1T3n7uXI/B07nUpFH27dvpeGBfto3sl6MC1TyRkTLwIecsXFpx1KhRUx5/bIh5ahVz4IAUtz2NyUiRokWkbdvzg9wBAAAAV/aARmkrpSby0Va53Llzy9SpU9IEZ9raaAVsGjBZrZCa3bZWrVqOXWjwpQGXJvDRjLPayqevaQZdKxnTX3/96Vi+Ro0aAfcB1apV23SVVTqGtEeP69OUUZNPZYXVIqz+/PMv6dcvdZysnk8rK7OdlmX69BnmJe2G7S6D76FDh0xgX7VqamuzWrZsmQledQyx0vOPi+uSSKakT3yiixc3ZzL5XB9/AAAAIDtoK52OPVU6FrVXr1vl999/l+XLV8jUqVNNoqW6detKbGysWea+++51FOO1116XQYMGy8SJE01SnzZt2joSB2l2XEv//g/IJ598IqNGjZInn3zK8bp9mUBhn6pGp435/PMvTOA3b958GTHiHWnVqpV89tn5LL6Zcd113R0ZeqdMmWLO7aeffio333yzU6Zeyx133O4INl9//XUZPXq0SYz0xx9/mHHGXbp0NdPjqIYNG0iVKlXM/2vge/PNPWXMmLFy++23y/r1qYE3Lp4c1aKaHh0bsGH9BilXrrwUPxeweiP2SKz88MP3cvrUKSkcFSX169c32wAAAAAy8uabb8rOnf+ZljdNGGQlDbKzWmKvuuoqefbZZ80ULtp6qllw9c/VwIEPypo1a+Tbb78197ePPz7UaRF9XzPSBpo2bdqYqXCee+55E7hrq6qrHj1SA/vM0gRVzz33nDl/ygp4NcDUP80KbKevffTRRyYBlGZdfvrpZ9Ls0mqV1s9Hp/vRsum8ttbnqFP46DEtXLgws8WFH+XIQFW/dJrSOyU52cxjtXbtWtNVQrsF2/vTe6KZf12z/7Zv30H69uvveHKTkSGPnM/YZqfZ20qUKOl27iZPtBtJIHE3/5S39HPSQejavUJTldesWdOrVXUy57feekvmz5/nNLYi0ATSZ5XVz0kvlnqBXb16tRw+fMRcDK64orNTMoOMtGzZymRC1DT7gSqQPieV1c/KTqc9mDNnjnlJU+m7dklz9fHHH5sMlCtWpGZvBAB4duutvaRt27ZmQZ0X1bX+zpcvn/z001TTzXT27Fmye/ceM8YyOrq4aU3V66kmJLLW00y/V17Z1UxVs2HDBhMYRUdHm6Q9hQsXdiyn2X5vueUW+fXXXx3JlTT4uuGGHmZZezkefHCg2U5YWKjjde26qtOzqCJFohyvR0cXc7yu27O2o92LIyPzmuU1gLNev/7666ROnTrm9VKlSjlev/POO00wqrTbs7X8Aw88YOae1WlotDVSk6AWLVpEypevIO3atZUWLVo4lr333j5y5Ehqa7Peu1vb0NZOKzGV3pNYrw8Y8IBUq1ZVJk+eLMePn5BGjRrKgAED5IcffpA9e/aa7RQsWMCp7E2bNpFJkyabexydKSQqqrCZ0kYD0Msvv9yxrCaq0s9Pr5W7du020wL169fXZDW2shfXqVPbL9fvYOTLfVhIYmLC+dHZOYR2o3js0UdM9l6dCyo8PELatG0rt912e7oDpu305vz777+Tpk2bmTGuyUlJsnHTRhn31VeyZ89uueaaa+XOu853vUhPRoGqNd9VZujNZomSZTKzSrY7sH+PV4Pv7bR//5XdrjXZ3az04A8/9KAMHfqYV+UdM+Yzef6Fl2Td2lVmLrJAFGifVVY+p6NHj0nHTldITMxBc7HVi3BMTIx5ivjss0/JHbe7z9pnV6VqDXOxeerJ9LNoX0yB9jmprHxWrp5++ln58qvUKQz+3bHF40Xg7RHvyjvvjJTdu3ZczI8DAAAEmZKlsp6kNrCa77ykabHHfpbaXUK77c6aPUsmThgvmzZulDfffEtynRsEnR59cqN90O0aNWosFSpUlEeHDJYZM6ZLz1t6uc1YZjfinZFud3Ho4H7RobJRRVInZ86K9sO3S1x86pxRF1pkRKjMe7Ky2W3RYufThHtL06vXqlXT9O8vV66s3HNPH4nMm1+KRaefMc8uX/7UDHVFixU3TxgD3dEnrpKU+LgLXsyQiEgp/Nq0LH9OKRImHTt2MpN369NE/V38++9O6dmzpzz11LPStWs3p2QP7oVI3rz5vP5sL6ZGM9+Q00lpp7a6EPKGRciKrqndt7Lym7JbuPAPmfzNd9KsWVNZsmSpOfeenlbmzZuaxdHb3yAAAMDFliMDVbu8+fJJ9+7XyZHDh2XatF/l7yV/S+vWl2fpvBYtWlRq1qolK5Yvl127/pNq1apnaTtKs5B7unnMiAapcRetsft8gJyVY9B1tNuH0m4TSoMgb7dldd/W5TWb2/Tp000mvA4dOgRkpjsTpMafyfJ3JavsXSG8Pbd22o1n/PjzE3SrqlWrmPEz2p1Uu5bWq1fPY/FCQkJNy7lOfL5jx79So0Z1ufrqq53mIgsEGqTGJSVc9KJk5bOyaDcq7Vo1bNgw2bFjuwlUdXuetmn/Ta1bt05+++0304LeqVMnM2wCAAAg0OT4QNVi3Wwd2L/fp3McER5h1vc0LxOynyYZ0AHwOp7gwIEDpkuxBlY33JC1wfjwjnb9VVZ6dk90nHjLli3NuA6dr00nK9cxPb///lvABas53TPPPGse2gwbNlT69++f6cPRzJHDhj0h5cqVM0k6tGu0PlTq0uWKTG8LAAAgO10S09Oof//91/zXl66i2lqxceMGc/NWqlTp7Dzv8IKmNl+7do1s3rxJdu7813QnfuyxxzM9ZhaZM2bMp6aFrlu3bl6tqJ+Tpso/eDBGtm/fJh988L4sWLDAJDyA/2jSq/fff98k2dBgNSsmTJgoW7Zslk2bNprPSh8CDR36eFY2BQAAkK1yVKC6bOlSM+GxtqxZ9P9/mzlDpk+fZjKWNWnS1OmEDR70kDz+WGrmM8ufixbJPytXOhL9KE0iM+LtN+Xo0aPSrFlzr5IyIXsNHz5cKlWqZHaiDyDuv/9+01q338dWc6Tv888/l6+/niRPPPGE49x7onOjPfzww47F9HPSz2vp0qWeVoWXzp49K/ff31f69r3fnO+sGjHibROcKs00edddd8natetMUjoAAIBAkqO6/u78b6dMnvS1GROnN8La6hMbe8Ski86XL78MfuQRKViokNP51aBGswLbbdiwXmbOnGHGbUVFFZGkpEQToKrq1WtIv/4PBNJnFLQ09biddYOtEzLr+Er4l44xfeCBASYl/v/+lzpXmTdcP6fUHgmlZN8+37rh4zydmFxT6+v4YV80atTI5TeV2nNE60nGqgIAgECSowLVbld2M8GKZvc9fPiwmTeqVq1aUrVaNZNAScfHubr1ttslLNS54bj7dddJufLlZfv27XLs6FHTlVQTKdVv0ECaNG4ioWFhgfQZBa08efI4Hbs+oFCMH/a/X3+dJrfc0stMSP7ll19kaj7i3LmdPyelD4H4nPxD67oRI0bITTfdJN98841jo1u2bDX/r63gpUuXkauvvsrjDl1/U1aSJT4rAAAQaHJUoKoZflu0aGn+vHXdddenWVQnYtYJhQGImahcp6Tp3LmzTJr0tccMsriw9IGcPkz79ttvzZ/FCi4HDnzIJK/yJlAFAADIKXLUGFUA/vX777NMS127du3k22+/yXKSHmQf7UVy9uyZNH+9e99hdnrq1EmTYRkAAOBSkqNaVINJZIQ+Qzg/n+mFlLpv37z33ntmuhK9iVY6J6e2DKlBgx6WsmXL+raDABISEek0p+mFovv1xZ49e8xUPzoHqs6fqlOf2Gnwes01V/uyi4CSNyxrmXL94WLuGwAAICciUA1Q856sHKAl884ffyySdevWmYVr1KhhklVNmzbN/Pvuu+/KMFAtUqSIWSfMZaxw/vz5zeuRkb4FaP5W+LXU48ppNNNr+fLlTbFnz56TpvjFixf3GKjWqFFdihePTrOuZmsucy5RT6BY0XVooBTFL0qWLGV+D5q8ypNixYqaZV0VLFjIvJ7V6W4AAACyS0hiYkJKdm08WB06mJrttFh0yWA9BQAAAACQZbSoAgAAAAHo6BNXSUp8XACW7MLQYU45tecafEegCgAAAAQgE6TGp+b4CEZ0+wxuvmfNAQAAAADAjwhUAQAAAAABhUAVAAAAABBQCFQBAAAAAAGFQBUAAAAAEFAIVAEAAAAAAYVAFQAAAAAQUAhUAQAAAAABhUAVAAAAABBQCFQBAAAAAAGFQBUAAAAAEFAIVAEAAAAAAYVAFQAAAAAQUAhUAQAAAAABhUAVAAAAABBQCFQBAAAAAAGFQBUAAAAAEFAIVAEAAAAAASWXL6XpefONvqwu9es3kKefedanbQAAAAAALi0+BaqqatVqUjiqcKbPys5/d2Z6HQAAAADApc/nQPX6Hj2kWbPmmT5Tn3zysRyMicn0egAAAACAS5tPgWp0dLTkzp07S2eoQP78Eh8fn6V1AQAAAACXrpDExISUnHJ4SUlJsnDhAtm8ebPs37dPTpw4LgULFpJy5crJVVddLcVLlMjUoezdu1d++fkn2bFju4SGhkmNmjXluuuul0KFCmVqO64OHdxvXioWXdKn7QAAACB4xQ7pIBJ/JnhPQEQeiRoxN3iPP8jlqKy/Z86ckQ/eHy0LF8yX48ePSf78+eXQoUMybdqvMmjQw7Jo0R9ef5xbtmyWYUMfl/nz50tUVBGJjIyUX3/5RYY+/pgcOnjQ6+0AAAAAAPzLp66/KjEhQc7Gx0t4eLhERESkWzoNMrVFNDJPHgkNC8vSUeSOiJDnX3hRqlerLrnCwx3bWLlyhbz5xuvy6ScfS9OmzTIsh0pOSpLRo0ZJcnKSvPTSK1K5ShXz+pK//5a33npDPv30E3nyqaezVEYAAAAAgG98blF95ZWXZMgjgyU29kiGJdm581/p36+vfPbZ2CyXWIPT2rXrOAWpqmHDRlKnTh05ffq0HDiQ2u02I6vXrJZ9+/ZKu/YdHEGqata8udStW88EvjEkegIAAACAi8KnQPWflStl3bp1MuDBB6VEidTxmNu3bzetrK5q1Kgpt952m8ya9bvEHDjg94ONizsjISGhUrhwlMdtr12zxizTsGHDNMs2OPfamjWrPW4HAAAAAOB/PgWqK1Ysl6ioKKlfv4GjZD9NnSK/TvvV/Fu72Nq1b9dekpOTZeU/K/1yJCkpKXLkyBGZNOlr2bx5k3S98kopUKCAx23v2bPHLFO6dOk0y1qvWcsAAAAAAC4sn8aonjhxQvLkiUxT4pTkZPOajvWsV+8yadW6tfl3RO7cEhoaatbzxZHDh2XAgP6SkiKSkpIs4eER0qfPvdL1ym5ebfbkyZNmufz50wa11mvWMhkZ8sggt2/36XOPaWFOTEz0qjwAAACAq5SCxUQSzgbviQnPzf10DpcrV9bDzayvKSJFixaVxYv/kpMnTkh+Ny2ZmmRp3/59jtOr08Boi6qu54s8kZFy7bXdJSk52WTo1TGlEydOkEKFC0vLlq08blqTKKmw0LQNymFhqa8l+RhkJiUlOqapAQAAADKt3zuZXuVSY037iJypZKmyWS64T4Fqk6bN5KefpsqYMZ/KwIcezjBiPn3qlHw2dqxZxt5VOCvy5s0rt9/R27Gqdv999pmnZdR7I6VK5Soe51PNnTuPWVcD6fwuBTh7NvWpVe48qctkZMQ7I92+rT8obe2NKlLM0yYAAAAAt46/fGvQt6gWfOZrvh1ByqdAtWbNmqZb75+LFsmePbul8xVd0nTrPRgTI1Om/CgzZ0yXw4cPy0033SxFihTx6+nW7V199dXyxRefy4qVK+RKD12ArRZdLY9r6652K1bFivkWZIaEiE9N3QAAAAhuIccPicSfCd6TEJGH++kg5lOgqgY++JDkjcwrs2fPkrFjPjWvacZcTXCk3Xwt2pLas+ctcuNNN2fL6bZaQOPi4jxuX+dNnT9/nmzdukWqV6/utPzWrVvNvytXruxxOwAAAAAA//M5UNW5Tfv26y9XXX2N/PXXnzJ3zmzTfTZv3nxy/Pgxk1To8jZtpHXry30em5qUlCRhYWFpzoJmF/5j4QLzesWKFZ3eX79unYSEhkitWrUdrzdt0lS++vILmTtnjlzZ9UoJPbdNnYf1zz8XSYECBaVunbr+P9sAAAAAAI98DlQtZcuWlZtv7il7du82weL1PW6Q994bKWXKlJHu3a/zWBBvTJ06RTasXydNmzWX6Oho00obExMjs2fNMq2jOler6/jXF1983mQFHjd+gmMXxaKj5YouXWXG9Gny3qiRcv11PSQ+Pl6+/nqCHD9+XO69734TgAMAAAAALjy/BaqWG264UU6eSp3+pUePHibw8xcNTn/dvl1WrVrltEkNWDt06Ch33XW3mf7GG3feeZfEnz0rc+fOMWNsVVhYLrm55y3SteuV3mwCAAAAAJANQhITE1KyYbvZRse97t2zRw4dPiRnzpyRggULSsWKlUwmYHesOVsLuJk+R2lCpX//3WEC3KpVq6W7XGZYabSLRZfMzGoAAACAQ+yQDkGfTClqxFy+EUHKpxbVjRs3ypIlf2f61HXp0lVKlsxaEKcBZdly5cyfN9ILUC2a9dfXeV0BAAAAAP7jU6D6747t8svPP2W6NI0bN85yoAoAAAAAuLT5FKhadB7Ttm3byWWX1TcZdj3RrroAAAAAALjjU6DapElTk3V34cIFMmXKj+a/bdq2k/btO0jp0qU54wAAAACATPNLMiWd33TFiuUyb+5cWbFihSQlJUqNGjWkXfsO0qpV63QTHV2qSKYEAAAAX5FMKQ/JlIKYXwJVu+PHjsnCPxbKvLlzZOfOnRIRESHNmreQq666WqpWrRoUp5pAFQAAAL4iUCVQDWY+df11p2ChQnL11deYv+3bt8s3kyfJHwsXSJhO/zLwoWA+1wAAAAAAL/g9UFVxcXHy119/yvx5c2XDhg0SFpZLSpcp40VxAAAAAADBzm+BakpKiqxdu8aMU9W5Vc+ePSsVKlSUO++6W9q2aWtaWgEAAAAA8MTnQHXfvr0yf/58WTB/nhw6dEgKFiwoHTt2kg4dOkrFSkxDAwAAAADIHJ8C1fnz58n7o0eZrr0NGzaUu+/uI40aN5ZcuXzaLAAAAAAgiPkUUcadPm1OXb58eWXv3j0yceJ48+fJwIEPS9Vq1TwtBgAAAAAIQj4Fqtpymjt3Hjl7Nl7Onj3i9elLSEzwelkAAAAAQHDxKVDtfEUX8wcAAAAAgL+E+mtDAAAAAAD4A4EqAAAAACCg+BSozp49Sw4ejMnSAW3cuFH++WdlltYFAAAAAFy6fApUP/7oQ9mxY0eWzs6CBfPl119+ydK6AAAAAIBLl0/JlFRMTIz8m4Vg9eSJE5fuWQUAAAAAZJnPgepXX36R5Z3Xr98gy+sCAAAAAC5NPgWqN93c06ezUrJkSZ/WBwAAAABcenwKVHv2vOXSOyMAAAAAgIvKp2RKAAAAAAD4G4EqAAAAACCgEKgCAAAAAAIKgSoAAAAAIKAQqAIAAAAAAgqBKgAAAAAgoPg0Pc3FdDQ2VmKPxkr+/PklOrr4xSwKAAAAAMCPfA5UT586JSGhoRIZGZmmWH8uWiRz5syWmJgDEhUVJR06dJT2HTpmufi7d+2Sn3/+SZYtWyYnThx3bKd48eLS85Ze0rZtO6+2nZyUJL17357usk8/86zUrl3Hq20BAAAAAPzLp0D10KFDMuCBfiYAfWDAg04l+/bbb+TbbyY7Xtu/f79s2LBBYo8elR49bsjSUaxavUrmz58n9evXlzp160nBAgVk165d8ttvv8noUe+ZANSbQDhFRBISEkxLbP0GDdKUpXDhqCyVDwAAAADgO58C1bVrVpsSaKBqp91yf/zhe8mVK5f07ddfGtRvIDv/2ykfvP++fPftN3LFFV1Ml93MqlWrtowe/YEUi452WrV58xby7LPPyOTJk70KVC0VKlaQvn37ZbYYAAAAAIBs5FMypf927ZKwsDCpVr26UxGXLF0iiYmJJiBt376DFI6Kkvr1G8hdd91tWjLXrlmTpUOqXLlymiBVVa9RQ0qWLCmHDx+SM3FxWdo2AAAAACAw+NSievzYMSlWrJgJVu02bdxo/qktnXZ169Uz/9x/YL9fjz4lJUXOnImT3LlzS0Tu3F5vOyE+QdavXyenT502wXTFihVNKzAAAAAA4OLxKSpLDRDPpCn95s2bJTQ0VKpUrer0ntXdV1tb/WnRoj8kNjZW2rVrb/brrVWr/jF/lkKFCsmtt94mHTt19nYTAAAAAAA/8ylQLVGypBxbuMBk4y1brpwp2r59e+XAgf1SuXIV08Jpd/ToUfNPzQDsL7q/sWM+lQIFCsqtt6WfydcuRETq1btMmjZrJqVKlTKB86ZNm2T6tF/lo48+NMmWOnkRrA55ZJDbw+jT5x4pUaKk3wNyAAAABI+UgsVEEs4GzwG7Cs/N/XQO50tvVZ8C1WbNmsv3330r7703Uu686y7JG5lXxo370pzOlq1apTmtGzduMK/peFJ/OHL4sLzy8kvmC/z0009KkSJFvNpsaFiYPPu/55yWbdy4iTRp3ET+979nZOKECWZsrWuX5sxISkqUQwf928UZAAAAQaTfO0F0sO5xP52zlSxVNssH4FOgqmM6r722u/z001R58YXnHYUoU6aMdO3SNU2hFiyYL3ny5JEa1WtkucAW7er7wgvPS2zsUXniySelZq1aPm9TkzJpZuF169aaaW/0+DIy4p2Rbt/WH1RKikhUkWI+lwkAAADB6fjLtwZ9i2rBZ74Ozg8fvgWq6o7ed0rVatVk8eK/THKiSpUryzVXXyN5IiOdTu/JkyclIiJCune/TnKFh/t06rUL8YsvPCcHD8bI40OHmW68/mJ1S46LO+3TJkNCxKembgAAAAS3kOOHROLT5oMJGhF5uJ8OYj61qFpatGhp/jKiiZSGDHksw2W8cezYMROk7t9/QIY8+qg0bNjIm9W8kpycLDt2bDfLFi1KaygAAAAAXAzep8gNAMePHzddjPfu3SuDBg2Wpk2beSzVhx+8L5988rHTctu2bZUTJ044vZaUlCQTJ06QPXv2SJUqVaV48eIetw0AAAAA8D+fW1T37tkj4RHhEh3tHNhp6+SM6dNkzpzZEhMTY7rUdujQUbpfd32mppCx+/WXn2XXrv8kPDxCJkwYb/5cPffc81IsOtrx8vz588zyffv2c7w2b+5cUy7NTKzzwGqQum3bNtOVWLMHPzDgQf+faQAAAACAV3wKVPfv2yeDBz8sXbteKffed7/TDr/84nOZPn2aeS0kJFT27dtnWiy1JbP3nXd5VThXpUqXlkaNGme4blgu50PS5V3TIjdv3kJOnT4tO7Zvk927d0tKSrLp6nvNtd1Ncih/Tp8DAAAAAMgcnwLVtevWmr2179DBaa/aMjlz5gwzj+qjjz0ul9W7THbt3iUj3n5Lpk37Va7tfp0ULlw4cyXV/bTvYP4yY+iwJ9IsXrdePfMHAAAAAAg8Po1R3bN7t2mtrFSpstORLV261HT97dbtKmnQoKGZt7RChYqmJVW72a5duybwzgQAAAAAICD4FKhqciPtMhsa6ryZzZs2mYNr4pLsqGaNmub1gwcPBsTBAwAAAAACj0+BakhIiJw+nXa+0c2bN0lYmLa0VnI64rx585p/pyQnB96ZAAAAAAAEBJ8C1dKlS8uJE8dl+7ZtjoPZufNfOXTokFStWkXCw8OdDvLIkSPm31FFigTEwQMAAAAAAo9PgWqLlq1Mt98RI96SP/5YKCuWL5cP3n/fHGXr1penOdp169eZ10qVKh14ZwIAAAAAEBB8yvqrLaq33Xa7jB8/Tt4b+a7jgKpVqy6dOl+R5gDnz5sn+fLlk2rVqgXEwQMAAAAAAo9Pgarqft31Ur16DVn892JJiI+XSpUrmylkXOcuPXnypJQtW1aat2ghYWFhgXcmAADwo6NPXCUp8XF+3GLOExIRKYVfS51THQCAzPA5UFU1a9UyfxnJnz+/9Ln3vsyUDQCAHMsEqfFncmz5/SHFHxsBAAQln8aoAgAAAADgbz4Fqn//vViefeZpOXL4sFO5Zs+eJQsXLkhT1pUrV8i9fe6WjRs3+vs4AAAAAACXCJ8C1dgjR2TTpo0SHx/vdDpmTJ8u8+bOSXOKEhIS5MSJE5KUlHiJnD4AAAAAgL/5FKgCAAAAAOBvBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKLn8UZohQwZLSEiIY1OJiZrVN0Ruv62X0+aTk5n6GwAAAACQMZ8C1ci8eSU6OjrT5zg8PCLT6wAAAAAAgoNPgWq7du3NHwAAAAAA/sIYVQAAAABAQCFQBQAAAAAEFJ+6/lqOHj0q69etk1y5ckmt2rWlQIEC5q2ZM2fIrN9/lyNHDkt0dHG55tpr5fLL2wTUCQAAAAAABBafA9UVy5fLO++8LWfPnjVHFhkZKU89/YysW7dOJn090XG0J06ckPdGvivJSUnSlnGtAAAAAIB0+BSoJiUlydixn5rpaDp27CT5CxSQPxYukPHjvpLdu3dL27btpFevWyVvvnyyevUq+fCDD2Ty5EnSpm07p+lsAAAAAACw+BSobt68SQ4ePCi977xLrr22u9mmBqyPDB4k+fLllb79+ktEROpUNC1atJR/d+yQH374XmJiDkiJEiX5FAAAAAAAafiUTOlgTIzZYMMGDR0bLl26tJQoUVzKlCnrCFItlStXMf+rY1oBAAAAAHDHp0D19OnTZpv58+d32rYmU8qTJ0+a/eWJTH1NuwoDAAAAAOCOT4EqAAAAAAD+5tMYVUvs0VhJSk52/FtbTBMTE+Tw4cNO5dXMv77S7MKrVv0ju3btktjYWNOaW7dOXalTt26mEzTFx8fL4r/+lO07dkhYaKjUqFlTmjRpKqGhxO8AAAAAcLH4JVAdNvRxt+V/oH9fvx7Xn38ukg/eH20CTBUWFmYyD//w/XdSp05deXzoMMmbN69X+9Qg98UXnpc9e3abrsqJiUny888/Sd269eSJJ56UiNy5vdoOAAAAAMC/fApUixYrJvXq1ct0ifLlcx7T6q2jsbFSp04d6dipswkoNSjdt3evjB07RtasWS2ffTZWBg58yKvNjR71nglS7+/bTzp3vkKSk5PNvK9Tp06R8ePHSZ977/NqOwAAAAAA/wpJTExI8e8ms09CQoKEh4en2YEmderf735JSkqWcePGS2hYWIaF2L5tmzzxxFDTzXfosCccy6akpMhjjz4ie/fuk08/HWPmhc2KQwf3m9WKRTMFDwAEq9ghHUTizwTr4aeKyCNRI+YG9zkAfBD09Qh1SFDLUYMx3QWpSltWixcvLgkJ8Y5uwRlZsXKFebtFy5ZOi4WEhEjz5i0kKSlRVq1eFdRfDAAAAAC4WHJUoJqekydOyL59+yU6urjkiYz0eC7/+2+nWaZ8+Qppli1fIfW1Xf/953E7AAAAAAD/82mMaqDQMaXamnpt9+5eFenY0WNmucKFCqVZvtC5144eS10mI0MeGeT27T597pESJUoyXywABLGUgsVEEs4G8RkQkfDcXAsBHwR9PUIdkuPlypX1cDPrawaImTNnyJw5s6VBg4bSteuVXpVKx7oqdycuPFfqGFgrs3BWafdha6wqACAI9XsnCA86La6FgA+oR6hDcriSpcpm+QhydKC6YMF8+WzsWKlevYYMGfKo1/OoRkREmBOm8726SkhMDWKtZTIy4p2Rbt/Wi3JKikhUkWJZ/mAAADnb8ZdvpUU1PLcUfObrnP1BAhdR0Ncj1CFBLccGqosW/WHmVK1cuZI89dTTXo1Ntdi79xaOinL6Aji6BRcu7NMXIyTEfYstACA4hBw/RNbfiDw+dfsCgl3Q1yPUIUEtRyZT+uuvP2XUeyOlXLny8vQz/5O8+fJl6kO0Eibt3PlvmvX+Pfda+fLlM7VNAAAAAIB/ZEugeuTIEflj4UL5+eefZP26dY6Snjp1ysx56ovFi/+S90a+K2XKlJFn//ec5M+fP8PNJSclmT+7Ro0amX/+uWiR0+vJycny9+K/zNPf+vUb+FJMAAAAAEAW+bXrrwaEX331pUlwlHQuOLzuuuuldp06pnifjR0ja9aslo8/GeP1eFK7Vav+kZHvvmvmU73xxptl1660U8hUq1pNInLndqx22229JDw8QsaNn+B4rVKlylK/fn1ZuXKFTJv2q1x5ZTdT3okTxsuePXukW7erJF8mW2kBAAAAAP7h10B14tcTTeDXpGlTadu2nUye5JxAoUPHjrJw4QLZunWLVKtWPdNHsHbNGpNNV//efXeE2/Xfe2+0lCxVyuO2Hxz4sLzy8ovyxeefmXJqoKqZfjWAvf2O3h7XBwAAAABkD78FqmfOnJHp036VNm3aykMPp84vOnXKj06lrly5ivn3rl27shSotmvXXqpVzzjAdU2O9NhjQyUkNCTN2dNkScOHvy5LliyRHTu2S2hoqNSsVctMcxOimZAAAAAAABeF3wLV3bt3m/lJO3TomO6B5M2bVyIj80psbGyWDrZsuXLmLzO0dTc9ucLDpVXr1uYPAAAAABAY/JdMSScOFXFpvXRumTwTFydxcae9mqMUAAAAABCc/Baoli5dWsLCwuSflSsdZ9K1C+2ff6Zm2a1UsVJwnm0AAAAAgEd+C1R1LtPmLVrIr7/+InPmzDZTvdjpVDCaEVgD2tq1a3ssGAAAAAAgOPltjKrq0+c+2fXff/LRhx/IV19+YTLpHj58WGbNmiWnTp00c54OHjxEQsPCgvNsAwAAAAA88luLqipYsKC88upr0qvXrVK0aDFJTEySo0djzZjUTp06yxtvvCUVK9HtFwAAAACQPr+2qKo8efLIDTfeZP5UclISLagAAAAAAK/5tUXVHbr5AgAAAAAyw+8tqmrXrv9k//79khCfICmSOm2NXd269aRQoUKZKScAAAAAIEj4NVDdvWuXjBz5juzcuTPD0/fc8y8QqAIAAASx9sO3S1y88ywRwSQyIlTmPVk5mA4ZyBS/BaopKSny5puvy/79B6RVq9ZSq3Ztk+XXnbJly2WqkAAAALi0aJAal5C2513wCN4gHfCG3wLVXbt2yb59+6T7ddfLHXf09mbfAAAAAACk4bdkSmfPnjEbr1+/PqcZAAAAAJBlfgtUS5cuI+Hh4XL40KEsFwYAAAAAAL8Fqvny5ZNrr+0uU6b8KKdOneLMAgAAAACyxKcxqr/++ovTTgsULCjJycky6OGBJqFSdPHiEhqaNhZu0aKlFC1aNEsFBgAAAABc2nwKVL/84vN0z86MGdPTfa9ixYoEqgAAAAAAt3wKVHU+1KyoWLFSVlYDAAAAAAQBnwLVOnXqBsEpAgAAAABcSH5LpqQ++eRj+ffff9Mt/9GjR80ye/fuvZDHCAAAAADIQfwaqM76/TeJiTmQ7uGfOnXSLBMbeyQHnSIAAAAAwIXk10DVk/j4eLNIrlw+9TgGAAAAAFzCfI4YDx06ZKaksRw/dkxiYmLSnLIzcXEyfXpqJuCiRYtdwqcUAAAAAOALnwPVYUMfkxMnTjjKoGNQM3LZZfWlWDECVQAAAACAez4Hqh07dpIzZ86Yrc+cOUMaNmwkxYsXd9pbSEiIhIeHS/kKFaRly1Z8FgAAAACAdPkcqN5+R2/Hxjdu3CjXdu8udevW45QDAAAAALLE50DV7s233s5SIQAAAAAAsPg1UAUAAACAC6XRzDfkdFLqzCLBKG9YhKzoOvSSPHQCVQAAAAA5kgapcUkJObLsyFiOC1T3798v27ZtlW3btsnuXbskKSlR7uh9p1SqVNnrz1qn03nl5RfTXb73nXdLxYoVvd4eAAAAAMB/clyg+trwV2Tv3r3mDGg24ZSUFKfpcbyh66xZs0YiIyPdTpWTmJjozWYAAAAAANnAp0D1aGys5M2bVyJy586GornX+YouUiSqiFSuXFmmT59m/rKqTt26MnToE1ldHQAAAACQDUJ92WbfvvfJvPnzHJt4950RpltudrrmmmulVevWUrJUKdOiCgAAAAC4tPgUqIaGhprxnpY//1wkhw8fzlFnKCEhQU6eOOF0HAAAAACAi8enrr/FihWTjRs3SJcuXU3QmtOsWb1a7ux9uyQlJUlERITUq3eZ3NLrVhIpAQAAAMBF5FOgevnlbeSHH76XlStWSv78+cxhfPLxR/LlF59neEiDBg+R6tWrX8TDFjO2tkHDhlKqZCmTPGnz5k2yfPkyWb16tTz77P+kZq1aHss35JFBbpfp0+ceKVGiJEmZACCIpRQsJpJwNojPgIiE5+ZaiHQVzx8iZ4I4f2WeXCEefx9BX494UYeUjMgvZ4J4epo8YeEev0cXU65cWQ83s76miNzc8xYpVLiw/LNypRw9GisHDx6U3LnzmCAwI2FhF7f1NSwsTMaM+UxyhYc7FXPmzBkydsyn8vHHH8o7777n02eq0+YcOrjfp20AAHKwfu/k4ML7D9dCpOfT2y5cMs5A5fH3QT3i8RxNqnNToH68F4zH79FFVLJU2Szv3adAVQO+bt2uMn+q5803yl133y3NmjXPcoEuFNcgVXXteqXMmT1bduzYbqbAKV26dIbFGfHOSLfv65clJUUkqkixC3U4AIAAc/zlW2lRDc8tBZ/5OsA+GQSKHiN3ypnElEApzgWnLao/DqqQ4X6Dvh7xog7pPG900Leozmo/8IJ/fy8EnwJVV3363CsVK1S8EOXONmXLljWBqrYQewpUM6IJiX1p6gYA5Gwhxw+JxJ/J2Qfhq4g8XAuRrpiTKRKXELyBamS453vFoK9HvKhD9seflLgg7vobGRZ+ydazfg1UrzzXsqpSUlLkhGbTTUqS/AUK5JgTGBNzwJS/QIECXFoAAAAA4CLwa6Cq9u/fL998M1lWLF8mp0+fNq9py2LNmrXkhhtulLr16l3Qw5wzZ7bJSNy+fQfHfk+ePCn58+dPU44lS/6WTZs2SdGiRaVs2XIXtJwAAAAAgFR+DVS3b98uLzz/P4mLi5OoqCipVKmS5MoVLgcPxsjatWtk3bq1cv/9faXzFV2yfP4XLJhvppVRW7duNf/9+aepsnDBAvP/V19zrdP0MpqFODw8wilQnTzpa9m4caM0aNBAikVHS5LJ+rtZ/vrrTwkJCZV7+twrIdp3FwAAAABwwfk1UP34ow9EJEQGDx4iLVq2dJpbVYPKjz58Xz7//HNp3KSpCWSz4r+dO2Xp0iWOVTXD8JYtWxz/bn355SJyfpxsvnz5JNwlu2/FSpVkxYrlMnXqFMd6GphWrVpVet16m5lPFQAAAABwcfgtUI2JiZEdO3ZIn3vvk1atW6c5Gg0Chwx5TAYPflhWrlguHTt1ztIR39H7TvPnrbGffZFm0U6dOps/HUN77OhRSU5JMd19NagFAAAAAFxcfgtUY2OPmCOpXr1GukdUukwZyZcvvxw5krrsxaYJk0iaBAAAAACBxW+Bqgagat++vVK5cmW3R3ns2DGTYMldIiMAQM7Rfvh2iYtPzjkFzgaREaEy70n31zt4p9HMN+R0Urx3C1+i8oZFyIquQy/RowOArPNboFqmTBkpVqyYTJwwQSpUqGjmI7XTTLsffvi+Tlwjl11WP+slBgBcdBqkBvP8h6mCO1D3Bw1Sg3n+QwBA+vwWqGoyorvv6SNvv/WWPDrkEbnssstMsKqJjGIOxsiK5cvlzJkzcvXV15guwAAAAAAAuOO3QFU1a9ZcnnzqKRk/7itZteof82cpVKiw3NLrVrnqqqv5JAAAAAAA6fJroKoaNGho/nTu1AP7D0hycrIUjooyrauhoaF8FAAAAACADPk9ULVERxc3fwAAAAAAZAZNnAAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIDiU6C6fds22bp1a0AdEAAAAAAgZ/NpeprNmzfJZ5+NlXLlykn7Dh2lbdt2UqhQoZx9RgAAAAAAF5VPgWrNWrWlYcNGsmrVPzLuqy9l4oTx0rBRI+nYoZP5b1hY2EU9OMAXR5+4SlLi43zZRI4WEhEphV+blqOPAQAAADmTT4FqxYoV5cmnnpbY2FhZsGC+zJs7V5YtXWr+ChUqLG3btpUOHTpK2XLlcubZQVAzQWr8maA9BylBe+QAAAC42HwKVC1RUVFy3XXXm78tWzbL3Llz5c9Ff8jPP/9k/qpWrSYdOnaU1q1aS958+S72MQMAAAAAAphfAlW7atWqm7+7775Hliz527SyrlmzRrZu3SJffvG5NGveQu64o7cUKVIkgE8LAAAAAOBi8XugaomIiJDLL29j/g4dOiQ//TRVZkyfJn8sXCCdOnUiUAUAAAAAuJVtgapKTEiQ5SuWm1bVf/5ZaV4LDw+XyDyRfBwAAAAAALeyJVDdsWO7CU7/+GOhnDhxwuy4UqXKZpyqtrDmz5+fjwMAAAAAkL2B6rFjx2ThwgUyf95c2blzp9lZgQIFpFu3q6Rjp05SoUJFPgIAAAAAgEc+tagmJibKCu3aO2+urFyxQpKSkiQ0NFQaNmwoHTp0kiZNmkiu8HCPhQAAAAAAwOJToDpr1u/y2dgxZlulSpWW9h06SLt27UmUBAAAAADIMp8C1Tx58kj7Dh2lQ4cOUqtW7SwXAgAAAAAAi0+Bavv2HcyfOnL4sBw8dFDy5s0rZcqUNV2AAQAAAADILJ8CVXU0NlZGjRopa9ascey7aNGi0v+BAVK/foPMlgcAAAAAEOR8bvZ8550RJkjVDL916tQxY1UPHz4sb735hhw8GBPkpxcAAAAAkFk+taj+999/smHDeqlbt54MHTpM8kRGmv3/NHWKjB8/TubNmyc339wzs2XySkpKisQeOSKJSUlSuHBhiYiI8Go9VwcO7JcdO3ZIWFiYVKtaTQpHRWVpOwAAAAAA//ApUP333x2mFDf37OkIUtW13a+Tn3/+Wf7dkfq+P02Z8qOsWb1Ktm/fLqdOnTKbfubZ/8lll9XP1G4SExLko48+lAUL5jvW03G111/fQ3rdelumtgUAAAAA8B+fAtW4uDhTkhLFSziVKCQkRIoXLy6nT5/2X0nPmTd3jsTGHpVKlSrJiRPHZdeuXVnaxxdffmGCVJ1O57rre0h8fLx8PXG8/PDD91KocGHp1u2qLG0XAAAAAOAbnwLVlORks3d3GX71Ne2e62/PPPucSdakwfAXn3+WpUBVx87O+v03qVSpsjww4EFH+R999HF56KGB8u03k6Vz5yskPDzc38UHAAAAAHjgU6Bq2bBxg+TLl89pV9qaGhoaIqtXr0pThMqVq0j+/Pk9lc2tYsWKZWk9u6VLlkhycrKZ/9UeZOsY21atWsn06dNk7do10rBhI5/3BQAAAADIHL8Equ+MeDvdvb780otp3nvu+RekTp26mSupH20/N3a2StWqabZatVo1kekiO7ZvJ1AFAAAAgIvAp0C1fIUK0rXrlZkudpEiRTK9jj8dOXzYbK5okaJpNmuV7dC5ZTIy5JFBbt/u0+ceKVGipCQmJvqz2LjAUgoWE0k4e4H3GkDCc/MdRrqK5w+RM0FexeXJFZLhbyTo6xDloR4pGZFfziQlBPUvLU9YeNDWtcFej3iqQ1TQ1yNe3IsEez0S6HVIrlxZDzezvqaI1K5dx/zlNGfPnjFFdjelTe6I3Oa9M2dSl8mqpKREOXRwf1ZXRyDo904glOKi4juM9Hx6W2pdGewy/I1QhxgZnaNJdW4K9q+Qx3N0KaMeyfj3YVCPeLwXoR7xfI4uppKlymZ59z4FqjlVWFjqYSedSwZlp/OyKm+i/xHvjHR7CvSirHmkoor4Pp4WF8/xl28N+hbVgs98ffE+AAS0HiN3yplE/yfMy0m0NeTHQRXSLXLQ1yEqPHeG9UjneaNpUQ0Ll1ntB+akr77fBHs94qkOUUFfj3ioQ1Sw1yOXch0SlIGqlcjp5MkTUqhQIacKV19TBbKY7MkSEuJdsIvAFXL8kEi8by3rOVpEHq8e2CA4xZxMkbiE4A5UI8MzrueDvg5RHuqR/fEnJS7Iu/5GhoUHbV0b7PWIpzpEBX094sW9SLDXI5dyHeJToLp06RKZMX1apu/Set95t1SsWDHT6/lL6TJlRJYtlT2790iZMs7N0Xv27DG7KaPLAAAAAAAuOJ8C1cOHDsmaNWsyXehTp05meh1/uqzeZfLT1CmyYuUKada8udOmV65YYf5d77LL/LlLAAAAAICXfApUO3e+Qtq0bedxV/v27pXJk7+WVatWmXlL8+TJ43Gd9Oj8pyk6AFQzodn+m3RubKluP0T73Z7z7DNPmy41OiWOpW7duqbFdMH8edKxYyepXr26eevPPxfJ+vXrpHHjJhIdXTzLZQQAAAAAZJ1PgWqu8HDzlx6dBubbb7+RefPmmkCyWbPm0uvW26Rs2axnf/r8s7Eyc+YMp12+8vJLjn8Pe+JJE2hatmzZLOHhEU7Lh4aFyYMDH5aXXnxenvvfsyZwjY+Pl40bN0jRokXlvvv7Zv2MAgAAAAB84lOgmp6TJ07Ijz/+IDNmzJCEhHipW7ee3Hbb7VK1WjWfCqu0S254hHPgaafzl9pdc213CQsNTbPfqlWryptvvi2//PKz7Nixw7TEXn99D7N8gQIFfC4nAAAAACBr/Bqo6tyj0379RX76aaqcPn1aqlSpIrfeertcVr9+1krnhrbK6p+37rijd7qLFi9RQvrce5+3mwIAAAAAXAB+CVQTExJk1qzf5fvvv5djx46a8Z/9+w+QFi1bXoBDAAAAAABcSnwKVDWx0R9/LJRvJk+SmJgYM76zX/8HpEP7DmYcKAAAAAAAmeVToKqtqGM+/URCQkKlTZu20vXKbhIRHi7//fdfhuUoWbKk5ImMzGxZAQAAAABBwKdANfnclDApKcmycOEC8+cNnSqmTp263iwKAAAAAAgyPgWqZcuVM/OQZlZU4ajMrgI/az98u8TFJ/t5qzlHZESozHuycs4pMAAAABBEfApUddoZ/UPOo0FqXEJKziu43wRvkA4AAAAEurQTjAIAAAAAcBERqAIAAAAAAgqBKgAAAAAgoBCoAgAAAAACCoEqAAAAACCgEKgCAAAAAAIKgSoAAAAAIKAQqAIAAAAAAkqugCoNgByl0cw35HRSfI4qsz/lDYuQFV2H+nOTAAAAECFQBZB1GqTGJSVkfQMAAACAG3T9BQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQMkVUKXx0unTp+W332bK5s2bJDk5WapUqSpdu3SVgoUKebUFXee7775Nd9n27TtI8eLFvdoWAAAAAMC/clygejQ2Vp599hk5cGC/VKhQUXLlyiXfffuN/P7bTHnhxZekVKnSHs9QSkqKWSc9derUIVAFAAAAgIskxwWqn3z6sQlSHxjwoHTo0NGctn9WrpThw1+V0aNGySuvDvf6VDZs2EgeHjQ4zfJ58uTxehsAAAAAAP/KUWNUY2JiZNnSpVKrVi1HkKoaNGworVq1ki1bNsvmzZu9PkNhucIkX758af7CwsK83gYAAAAAwL9yVKC6evUqc/SNmzRNcxYaN2liXvvnn5X+PUMAAAAAgAsqR3X93b17tzk5ZcuWTXOSypZJfW3PuWW8sWP7Dnnm6afk1KlTEhUVJfUbNJArrugiefPm9WZ1AAAAAEA2yFGB6skTJ8wpKFigYJpTUaBg6msnzi3jnRQJDw+X/Pnzy/bt22Tt2jUy6/ff5LnnX5RixYp53MSQRwa5XaZPn3ukRImSkpiY6HEbF0vx/CFyJnCLl+3y5Arx+PmkFCwmknA228sSsMJzezxHJSPyy5mkhIA9hOyWJyzc4zm6VAV7HaI81SNBX4coD/VIsNch5ntEPRK0PNUhKujrEe5FPAr0OkQT32ZVSGJiQkpWV77Q3hnxtvz115/y+htvSqVKlZ12f+zYMbn/vj5So0ZNeenlVzIsmmb93bF9u1SuUsWxXFxcnHw2dozMnz9P6tW7TJ7933MeDy+jQNWbQBcAAAAALlUlS6XtCeutrIe4F0Huc9l44+Pj0+w9Pj615StPntweSxYSEuIUpKrIyEjp16+/bNiwXtasWS1HjhyRIkWKZLitEe+MdPv+oYP7JSVFJKqI51bZi6XHyJ1yJjHHPKPwO32K+eOgChlu9/jLtwZ9i2rBZ77O8Bx1njc66FtUZ7Uf6PfvZ04Q7HWIud54qEeCvg5R4bkzrEeCvQ4x36OwcOqRIOWpDlFBX494qENUsNcjl3IdkqMCVStw1CDSVeyRWPNSkSJFs1zd5QoPl6rVqpnswjEHDngMVDMSEiI+NXVnt5iTKRKXcxrT/S4y3PPnE3L8kEj8Gb/vO8eIyOPxO7w//qTEBXHX38iwcI/n6FIV7HWI8lSPBH0dojzUI8Feh5jvEfXIpVpNeuSpDlFBX49wL+LRpVyH5KisvxUrVjQflnbbdaVjTFXFSpU8fqAZOXXyZOq1NSLCp+0AAAAAALImRwWql11WX3Lnzi2LFv0hCQnnE7jomNP58+dLaGioNDk3TY1l7549snfvXq/Ozu5du2T9+g2SJ08eKVe+vFfrAAAAAAD8K0d1/dVpY66+5lr54fvvZPSo9+SO3r0lLCyX/PDD97Jt21bp1KmzREcXdzpDQ4YMlvDwCBk3foLj9UmTvjYtpw0aNjRJj5ISk2Tz5k3y/fffS0JCvNx4020mGzAAAAAA4MLLUYGq6nlzTzkaGytz5sw2GYAtTZs2k3v63OvVGUxOSpKZM2eYPzttre15Sy/p0eMGr7YDAAAAAPC/HBeohoaFSf8HBsi13bvL5s2bJTk5WSpXrpxmuhrLm2+9LSEhzj2cb7v9Dul6ZTczrvXY0aOSnJIixYoWk5q1aplWWwAAAADAxZPjAlVLmTJlzZ8n5cq5H2tatGhR8wcAAAAACCw5KpkSAAAAAODSR6AKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgIBCoAoAAAAACCgEqgAAAACAgEKgCgAAAAAIKASqAAAAAICAQqAKAAAAAAgoBKoAAAAAgICSowPVU6dOyYkTJ3w+obqN06dO+bwdAAAAAIDvcvm+iQtv+fJlMn7cV7Jnzx6z8+LFi8vNPW+Rdu3aZ6owc+bMlu+/+1YOHjxo1itXrpz07n2XNGjYMFPbAQAAAAD4T45rUV2xYrm88frrEh8fL3fdfY/ce9/9EhERIe+PHiXz5s7x+sz89ttM+ejDDyRPnki577775c4775LTp0/La6+9KmvWrPZ6OwAAAAAA/8pRLarJycny+WdjJSIiXJ57/kXTkqpat75chjwySMaN+0patGgpeSIjMzxL2s134oTxEhVVRF566WXJmy+fWb5J02by2KOPyGdjx8iId0ZKSEiIf882AAAAAMCjHNWiumnTRjlw4IC0bNnKEaSq/PnzS8eOncxY0xUrVng86GXLlprW085XXOEIUlXJkiWlWfMWpkvx1q1bPG4HAAAAAOB/OSxQ3WTOQK3atdOcCes1DWY92WRtp1atNIvWPveatQwAAAAA4MLKUV1/Yw4cMGfH6vJrFx2d2g1YW1w9iYmxtlMizaLR57oTH9i/39NmcrTICH1GkZyjj8EXqcefsZCISEnxtNAlTI/fk7xhEZ4WuaQF8/EHex2iPNUjwV6HKE/1SDD/hizBfA6CvR7xVIdYvyHuRTIWzL8hdSkff44KVOPi4lJvDvKkvYHOe25calzcaQ9fZ5G4uDOp23EzljUyMq95z9pXRnRcrDuDBj0sYWFhsnbNPx7LcrGMvuZi7TlwePx8bn81cAp7kez28B3+qnSXi1SywOHxe3SJog5JleHnTx1iZFSPUId48T26hFGPeKhDFPUI9yJeCOR7kTJlykpUkWJeHEVaOSpQtaS4ebZ0/mmT9wmQUlLcPKOyXvMhkVJiYqLkyZPHjHkFsmL/uRZ9vkMAsop6BICvqEdwMeWoQDVv3nOtnadTW1bt4k6ntqRay2TEsZ2401KwYEGnRU+fa5H1ZjuaGRjIDq++Otxslu8YgKyiHgHgK+oRXEyeB+oFkBLnWigPnBtjame95k0LVIkSqWNT3Y1ntcbBerMdAAAAAID/5ahAtWaNmuYMrFu3Ls2ZsF6r6SaTr6saNVO3sz6j7dRMmxEYAAAAAJD9clSgWrVaNSldurT8vXix7N2zx3F2jh49KnPnzJZChQpLwwYNnc7a1xMnyDeTJzm91rhxEzP36qxZv8vxY8cc7+3etUuWLl0i5cuXl8qVK2f/2QcAAAAApJGjxqiGhobKvffdL6++8rI899z/pEvXria77uxZs+TEiRMyePAQicid2+kgp06dIuHhEdLzll6O1zXb75133S0fvD9ann76SenUqbPEx8fLb7/NNLmUdB8AAAAAgIsjRwWqql69y+TpZ541LaXfffutiKSYFtDHHh8qzZo1T3MWq1SpIrlypT3M9u07SO7cuc02vv56os72JtWrV5Pbbr9DatWqfXE+DQAAAACAhCQmJriZoyVnSEpKMlPMuAtEM0OnkwkNCZHQsLDMrAYAAAAAyAY5OlAFAAAAAFx6clQyJQAAAADApY9AFQAAAAAQUAhUAQAAAAABhUAVAAAAABBQCFQBAAAAAAElx82jClwsZ8+elYMxMZKckiJly5aV0ND0n/PotEmbN2+SPbt3S57ISKlbp64ULFTI66IfP3ZMjh47ZpaPjo6WyMhIt+vGHDggZ86eNe/pfMLq2LFj5q9Y0aKSN1++NOvt3r1bkpOTpVSpUhIeHu70vk7VtHfvXsmTJ48UL17c6/ICyJhOp7Zj+3bZf2C/xJ89KyVKlpQaNWpmOL2a/h7Xr1snBw8dlEIFC0ndunVNfeKtw4cPy6lTp8zipUuXTndfVp0QHp5LSpUqbZY/dOiQnD59OsN6IiREpFy51HrHLi4uTg4ePCgFChSQqKgob4sLwIMTJ07Ijh3b5WhsrOjcknqdrlq1Wpprud2ZM2dk7Zo1cuz4MSlWrJjUqVM3U9M67t+/X+Lj4800jmXLlXNbQq3f9uzZY97LGxkpxaKjzf/v37dP4hMSHPcnruWKiYlxqnfsjh8/LkePHpUiUVGSv0ABT6cGlygCVSADWjl/+snHsn37NlMJa4CnvvpqfLo3jEeOHJG33nxDtm7d4tiyzvV75113y5VXdvPqfP8+63eZPOlrs+wNN9wovW69Lc16Gjg//vij5qZQfT3pGwkLC5NV/6yU0aNHSc+et8hNN/d0Wk8r/SGPDDKvPfrY49K8eQun99euXSOvvvKydL6ii/Tt28+rsgLI2Pjx42TO7Fly8uRJpwWLFCkiAwYMlMvq10+zgX937JA333xDDh6McbyXL19+eejhh6VRo8ZenfJxX30pf/65yCw7aPAj0rr15WnW0yDVqhM0mH135CizzIwZ0+WnqVPc1hMbNqyXl158wSyny+t6drNm/W723afPvXJlt6u8KiuAjOlv6ueff0qzUNGiRaV377ukVevWad5bsWK5jB71nlPdEx1dXB57/HGpVKmyV6f87bfelJ07/zXLvvHGW1KxUqU06y1ftkzeeusN83qTpk1l6NAnzP9/9dWXsmzZUhkx4t00Qe68eXPls7FjJDw8Qr748qs0wfbEiRNMvfnMs/+Tyy5LW0ciOND1F8hAQkKCLFgwX+LjE0xQ56l1QFtS337rDdm2bavccUdv+eTTsfLaa29I+fIVTIWsF43MyJ07j9m/FSDbLV78lwlStfXTrnaduuaf69atS7MrbZ1RemFw+/769eb9OnXqZKaYADKwcsUKc1PYr/8D8vobb8qrw1+Xm266WY4dOy6vvz5c9uzZ7bT26VOnZPjwV0yLwsODBsuYsZ/Ls/97TnLnjpARb78le8+1XHhL65F5c+e6XXze3DnmQVpYmPNza6sOcFdP6GtWb4z169amW89YdREA3+n9x/U9bpBhTzxpAkatR/QB+OnTcTJy5DuyadNGp51oPaH1hV7vNdjTemTw4CFy4sRxeW34q6bHhLdCQkIkIiLCBJfuzJ07J829iKp97l5i3Xr39yNatoSEeNmyZXOazW5Yv87US9rzBMGLQBXIgHa5/ezzL2XU6PflkSGPmm4zGVm+fJls2bJF2rfvIN2vu14KFy4slatUkUcfe8y0dk6eNClT57t5ixamC946NzeDeuNZpkwZKefSFUfLWKJECVPxJyYkOO1v/fp1UqhQIWncuLG5CLiyXqtTm0AV8Be9sdRAs1OnziZgrVq1qvS8pZfceNNN5mHY7NmznXY187eZEhsbK7f06iWXX95GChYsKPXqXSYPDHjQ9PL44ccfMlU0rUfWrFltenvYJSclycKFC6RJk6ZpugLWrFnL1Fnp1RN686j1j/Vwy6IP1TZu3CAFChRMUzcByLprru0ut912uzRu3MS0amo9cs0110rv3r3NQ/JFf/zhtHGtJ7S+6P/AA6ZFUusRbXXVHlpav8ycOcPrwmig2qxZc/njj4VmSIKd9tT655+V0qJFyzTbsx54WQ/J7bRnRps2bUyw6lqPaPn27dtnjjF37txelxOXHgJVIAM6DjWfm3Ge6VmyZIl5q32HDk6LaFcbHReiY0t0TIa3NKDUGz7X1hDdhgad7Tt0dLup2rXrmAvUFlv3Y6UtIbVq15batWvLf//9Z8a7WLQr8dat20w3vsKMKwP8Jr3x3lZ3tsOHDjnta8nff5sbw/bt2ju9Xr9+A4mKKiJLlywxQaa3dDt6I6u9M+z++ecfc0PoWl8pfUinQbVrPaH1ytatW00dUqt2nTQtrtpFUMfF6vt6DACyV+kyZcwOEm11gj4wWr5sqXlY3qBBQ6cCtGvXXkJCQuXvxYszVTB9AK+9PFauXOG0nj7s0jGq+r6rChUqmiELroHo7l27TC4NHfZQrVq1NIGs9XCe3l0gUAX8SMeVqcqVq6TZqrasKmsZb2iLxuWXXy5LlvztGIuqtPuN3gS2bdvO7WbcddvTi4J2MaxdS28wa5sb1w3nuvoq7TaUlJRIdz3gAjlwYL/Zkz2Q1RvM//7baV5zl0CkcuXKEhd3Wg7EHPC6lFYClfnz5jmto931tDthg/oN3G5Lu+251hObN20yrcDmgVet2hIbe0T27dvrWJ/hA8CFYx5AzU99ANWoUSPHjvVhtj4w0odNrg+M9OF7yZIlTD2TmQdedevVk6JFi6V5cK4P0mvVqmUSxLnSh/363rFjR814eIvVFdjcj9SqZZJP2nuAWfWI1XUYwYtAFfCjI0cOm6eH7rqqaOY6dfjI4UztsUOHjqa1869zSVFSL0zzpH79+umOma1Tt57Zh73bnrbAKm1t1TGz+fPrU87z3X+5wQQuHNOF9/vvzMMo/Y1btJeDBoKaaMmdqHOva0bfzGjfvr15UGWNBdP96FCFNm3aSmhYmNtNObrtOdUTqeNTq1WrblpNlb21xOrix/hUIHvMnz9Pvvj8M/ngg/dlyCOD5a+//jQ5MbQLv0XvRVS69UhUEdOF99jx414XUoPOtm3byooVK0zLqtJ8HLt2/Sft3LSmWqxg06keWbfOZBjX3lv6vtVTw8L4VFgIVAE/0oAyIsJ5yhdLxLlxFmfPnMnUHnUsinaf0YuT0i4x+rQ0vW6/SrMA6jjVTZvOP6XUbr8anJYrX948YdUxaPZEKdYNJuNTgez38UcfmkziN9/c09F1T1n1g47bcid3ROrrWtdkRvMWLU13XqtV1Rpr5q67nsUap2qvJ/T/ddyYJlYpcq6esd7Xh2iMTwWyl041o+Pa58+bax4+lS1bTspXqOC0U6t+CD9XX7jSxGz2+sZbOkxAe15p/aHmzp1rkrW1atkq3U24G6eqD7esB13Vq9cwSZOsVlYd86p1I+NToQhUAT/S7Jk6VsMd6/VcLnOXeqNd+/ayYcMGM5+ZdrPRVlv701N3rHGqOp5MaXbOmrVqOboBadc97fpz8sSJc08ztzA+FbgAvvjiczOuq2OnztLjhhud9qh1iPJUj4Tncv9ALD3ay0OTnSxatMi02Gq2X51/Mb15EdX5carO9UStWqktqUr/3+q5ofWJttQyPhXIPg8OfEjGjZ8g48ZPlP8997yZJ3X4q6+aaWAsVj2SXtfexMTU+5TM3o9oK2iNGjVMkKz1iCZw0mRtGc3vfH6camoPLu0CrF2B9R5Ead2kQxqsDOJWyyvjU6EIVAE/0gnudVyIu+lkrK4yukxmtW3T1jxx1LkN//77bzNu1ZoeIj32bnvHzfjUPSZ4tejNpBl/tnFD6viQRManAtlN51Sd9usvZny5zlXsOn5Mez3oazqFhDtWPeJu/Kon2hpy6tRJ+f67b2XHjh1ukyi5coxT3bjBdBvWm1PXekS7IetDNIYPABeO9mqoW7eeySqekpIs33/3nWPnmoRRHfdUj+TPn+kCazdfrT+0HtH6pINL8khX1jhVbSnVKXPsw5Ds9yObN2829yGMT4UdgSrgR2XKlDUtIfv37UuzVQ0UlS6TWQULFZKGDRvK9Gm/ytmzZ7y6wbTGqWq3PK34NSi132BWqljJtJhY7yueYALZRyew/2nqFGnZspUMGPCguYFzpUMEoqOjTeDnOg2E0npEM3Zqdu7M0tbPkiVLyo8//mC6FrdufbnHTdgTs2ldoWNqq9eo4VjPahXR1hDGpwIXniZe02nn9u8/f99RqlQpU7/s2Z1632Gnraxav2iSNdd52L3RqlVrEyRrPaIzGtjvK9Jjn09V6wkts326P61HUmce2Gp6aGiLMPOnQhGoAn6kqdbVsuXLnLaq2exWr/rHPOWsXKlSlvbYufMVjuydVapU9bgNa5yqtpauXr1K8ubNKxUrVnSspwlU9EKgFw3GpwLZa9Kkr2XKjz9I06bN5OFBg9NNYKR02hpNLqJj0ewOHowx08XUrFkjSzeYqkuXrqYe0eEE3ky9VevcfKpWPaEZze03tyVKlDR1zdp168y8iDpXo+vczgCyj7ZUak+LggULOXai3Wn1+r579y5HdnHL2rVrzQNvne4qK/ReQnNkaD3StWtXr6ahOv/Aa61pUXUNbnU8vAbWi//603QN1nsc5k+FIlAFPDgTF2e689q79J4+fdrxmrZUWrQ7n978TZ0yxalVdeLXE82FpOuVV2Z4g5qRRo0by/sffCTPPf+CpyI76MVAn1Lq/Il60XJtwdGnmDt37jRd+pg/Fcge3337jcnwqzdr/fr1N2PKrDpF/6t1jJ3WE9r9d/z4r+TkyZPmLX3YNXbsGNPFr1u3q7Nc0Guu7W7qEe127A0de6ZTXFj1hNWCaqcttUv+XmzqOP1/5k8F/Et7V3z//Xdm3mM7Tab09ltvmvuQy9u0cXqvW7erzOufjR3rmPpF65tx474yv9Eru3XLciHvu+9+U490v+56r7ZhjVNdtnSpCaxd6xENfnWZWbN+N2WmdxcsqVkbAKTr+eefk+3btzm9379/X8e/x4z93LQiKA1SH3zwIRkx4i159NEhUr16dTlyJHWeQb2B69Hjhgt6prWy17kStXXG3XxkWia98U1ISGY6CSCbTJ8+zWxZu87ed1+fNHvRB0rPv/Ci43W9Ybv9jt4yftxX8tDAB6Vy5Uqmy6/WJR07dpIWLVtmU0nd07pj69YtqfXEuQQodnrTaWUB5QYT8D/NezF50tfmT+83ChUqLCdPnjBBnwZ2zZu3kB7X93DasdYTmrBtzuxZ8uCDA6Rs2bKyfft2M65Up7PReuZCscapWgmf0qtHduzYborE/KmwEKgCHnTu3FmOxDZOdynX7ilNmjaV1994U36bOVP27t1rLg5XX3ONdOrU2Yzv8oZOgH3TzT2lTJkyHhfXC1H9Bg3dtmLo67odpRcyV1WrVJGbe95iLnSNG6d/jACyTlsdMppOpnh0dJqNd+9+nVStUlXmzZsrhw4dMhm7WzRvmakgVbP8li5TxiRo8qTHDTdI3shIt4tpTxEdk6bsGX8tjRo1dtQznrKRA8g8/f29+OLLsmbtGtljsuYeM13uW7QoJU2bNTNJldzp3/8BadCggSxe/JccP3ZcmjZtaqakykwgeEWXLiYhoyea8yKj+xa9D9Lp9jQRpA4ZcNW+XXvTsqoYnwpLSGJiwvl+iwAAAAAAXGSMUQUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQEAhUAUAAAAABBQCVQAAAABAQCFQBQAAAAAEFAJVAAAAAEBAIVAFAAAAAAQUAlUAAAAAQED5P79PlKeImLE+AAAAAElFTkSuQmCC"></figure>
<table>
  <tr><th>Rank</th><th class="l">Option</th><th>Usable MWh</th><th>CAPEX M€</th><th>Extra rev. k€/a</th>
      <th>Cycles/a</th><th>NPV M€</th><th>IRR</th><th>Payback a</th><th>LCOS €/MWh</th></tr>
  
  <tr class="rec"><td>1</td><td class="l">30 MW / 2 h</td>
    <td>63.0</td><td>14.70</td><td>2 491</td>
    <td>548</td><td>3.37</td><td>10.7 %</td>
    <td>6.9</td><td>60</td></tr>
  
  <tr class=""><td>2</td><td class="l">20 MW / 2 h</td>
    <td>40.5</td><td>9.50</td><td>1 631</td>
    <td>548</td><td>2.34</td><td>11.0 %</td>
    <td>6.8</td><td>60</td></tr>
  
  <tr class=""><td>3</td><td class="l">30 MW / 1 h</td>
    <td>31.5</td><td>8.40</td><td>1 410</td>
    <td>548</td><td>1.82</td><td>10.5 %</td>
    <td>7.0</td><td>69</td></tr>
  
  <tr class=""><td>4</td><td class="l">30 MW / 4 h</td>
    <td>121.5</td><td>26.40</td><td>3 923</td>
    <td>503</td><td>1.61</td><td>8.0 %</td>
    <td>8.1</td><td>61</td></tr>
  
  <tr class=""><td>5</td><td class="l">20 MW / 4 h</td>
    <td>81.0</td><td>17.60</td><td>2 657</td>
    <td>514</td><td>1.41</td><td>8.3 %</td>
    <td>8.0</td><td>60</td></tr>
  
  <tr class=""><td>6</td><td class="l">20 MW / 1 h</td>
    <td>22.5</td><td>5.90</td><td>1 007</td>
    <td>547</td><td>1.41</td><td>10.9 %</td>
    <td>6.9</td><td>68</td></tr>
  
  <tr class=""><td>7</td><td class="l">10 MW / 2 h</td>
    <td>22.5</td><td>5.20</td><td>890</td>
    <td>547</td><td>1.26</td><td>10.9 %</td>
    <td>6.8</td><td>60</td></tr>
  
  <tr class=""><td>8</td><td class="l">10 MW / 1 h</td>
    <td>13.3</td><td>3.36</td><td>581</td>
    <td>548</td><td>0.86</td><td>11.1 %</td>
    <td>6.8</td><td>65</td></tr>
  
  <tr class=""><td>9</td><td class="l">10 MW / 4 h</td>
    <td>40.5</td><td>8.80</td><td>1 335</td>
    <td>515</td><td>0.76</td><td>8.4 %</td>
    <td>7.9</td><td>60</td></tr>
  
</table>
<p class="note">Usable energy can be larger than power × duration because whole containers are installed.
  LCOS excludes the cost of the charging energy.</p>

<h2>4. How the BESS operates</h2>
<figure><img alt="Example dispatch" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAABCoAAAOXCAYAAADipqDvAAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAXEgAAFxIBZ5/SUgABAABJREFUeF7s3QWYVOUXx/EDSy4lnSpIpwWICoIopWJjYKP+7cLu7u7EArsTRCklFYNWGgQE6Y5d2P/ze9c7zMxObd/Z/X6eZx5x586dW++de88973lLpKenZRgAAAAAAIAPlPTBMgAAAAAAADgEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BulfLMkgI/9+uuvNnz48MASnn322Va/fv1CW+LVq1fbK6+8Evj+zp07W5cuXQL//+CDDwb+3bp1azv22GMLbVn95J9//rE333wzsEhHHnmkdejQIU8XcdWqVfb224PdPKtWrWrnnXduns4fRcOkSZNs5MiRgZU599xzrW7duvm6cuHnsTPPPNP23HPPfP3OgqBzoc6JUqdO3UJvc2PHjrWff/7FLc/BB3eygw8+uCA2AwAARQqBimLm7rvvsc8++yzuWpctW9YmTZoYd7riQhf4Dz30cGB1dYNb2IGK4OW56SYLCVQEv3fKKackXaBi48aNNm7cuMD2btasue2zT6NcH27//LM8ZNtUqVIlzwMVDzzwoA0aNMgt64033pDrZUbRNGnSzyHHYq9evQskUBF8bujWrZuvAxXz5y+w2bP/ChwAhx56qFWqVCnLAfHKK6/anDlz3N/322+/Qg9U6Lxy9913u+XZa6897ZdffrFy5coVzQMZAIB8QqCimFm5cqUtWLAg7lorUAEUlr///ttOPfW0wNffeeedNnDgNYW1OAnTzdJbb73lpq9QoYJdfPHFCX8WQKjPP/88cMMvEyaMt1atWvl+M7Vt29Z69epl3333nS1e/Le99NLLdvXVV/l+uQEA8BMCFUARpBt7T6tWLYvgGvrTU089benp6W7hjjvuWKtWrZo/FxQoQi6//HJbs2aNW6M6dWr7Ys3OOedsF6iQ5557zi699BIrU6aML5YNAIBkQKCimHv22WfsiCOOyLIVSpQoEfjb5s2bLS0tLfD/SmsNfn/nzp0uVd+jbIzy5csH/n/btm3uSbMuJNevX2+lS5e22rXruBvoaOmw69atyzI/LYfSpXft2mn777+/Va9ePTCNlk/ptfqOxo0bW8uWWW/ONY3m4dETby2LPvPbb79benqa7bvvvrlKv87IyLA///zTFi9e7L6vbt16tu++7axUqZw3NW2LyZN/dcunJ3WJdDkZMOC8wHpGuzjWPlF2zdatW61y5SpWo0Z1a9asWZZsmu3bt7tpPJUrV7aSJUva0qVLbfr06ZaSkmIHHtjeqlbdI2prWrZsmS1ZssSti+ZVqVJla9q0ScS0cx0jmzZtCpnX9u3bQo4JpX/re4PpOJwxY4b7rl27drljrGXLFpaamhp1uTw6Rn/++WfbsGGDNWnSxFq0aBH3M+G03J9++mngzyef3C/LNFp3bU/PHntkbrN58+a7FPeKFSuGdOERrcvMmTPd9tM6av+3a9fO7YN4lJkye/Yc27x5k2svaht16tSJ+jFlXM2YMdM2bFhvFStWctsvWt2E8HXxzgtaVh1XWk6l4QdbuHChez81tYK1b3+gW99w2gdaZ1G70TQK/qimg95TzZW99tor8DG1ud9//8OWLl1i9erVt/333y/uttH2XrBgvluHWrVqueWMlkUW6Vyk/TB58mT7999/rX79BrbffvvG/M4FCxbarFmZ692hQ3t37kmU1m/WrFluX+qconXUOSX8+A+3aNEi1x7Kl0912zpSl4mcCj6utN91XooWlAv+/dDvhqYXrdP8+fPd/3fs2DHkPKX9rXOA2n0w/c3bH8HzOumkE90+8Y6ZaHT8TJs2zdWz0HmhUaNGrk1EsmPHDtuyZUvgLR2HOh7XrFlrv/32m+3Ysd21wwYNGkT8fI8ePdy66bygdvXll1/ZySeflNNNDgBA8ZOenpbBq/hsg4svvjijQoUKgdfnn38Wd/+/9967IZ958MEHQz5z0UUXBd6vXLlyxo8/jgm8f+ihh7q/BX+n9+9atWplDBx4Tcb69etC5rdu3dqQ6bXMWoZ69eoG/l69evWMRx991H3uu+++y2jSpEnIZ44++uiMVatWhsz3448/Dpnm008/ybj11lsz9thjj8DfK1WqlHHllVdmbNu2NeSzL7zwfMhnJ0wYH/J+WtqOjBdffCGjWbNmWdZ1zz33zHjyySfcNNlta1pHrau3zbR8F154QcYvv/wS8j333ntPyLyDt/d5550X8t6wYUMz2rZtG3GfaFt06tQpY+vWLYHPPPLIIyHTTpo00S2DlsX7nqpVq2Y5LrSuH330UcZee+0V8bv02Q4dOmQMGzYsZPmqVasWdXrv+3766cfAZzZu3JBx2223ZdSvXz/L57Rcd955Z2Dan3/+OWSaZ555OuONN17PqFevXsjfjzvuuIw1a1Zna3+9/vqgwDxq166dsX37tiyfD29/y5YtzTjllH6Bz+23336Bz+zYsT3jiSeeyGjUqFGW9dpnn30yXnrppajL98EHH2S0b98+4nbs2LFDls9NmjQpo1evnhGn79q1a8aYMaOzfObqq68OmX769GkZRx11VMjfunTpkrFw4YKMtWvXZJxzzjkZFStWDLyvba42Gd4mWrZsEZhG36193bx585A2cPnll7s2OnXqFLc+wce71nv27NkRt422i7Zx+PlI5yIdQ1u2bA753KZNG7Oci77//vuMFi12L4/mddBBHTPmz5+X5Tt1DJ122mkh89CxoXOF9m3wcujYDN4WOl88//xzWc5t+ozalI7dSOcUnU/POuuskHnXrFkz4+mnn8pyHgtuR4mcm4YO/dadH8K3n/brsccemzFt2tQs8znxxBOD9nndjHnz5mYcccQRIfPYe++9M7788ovAZ7WNI/1mBP9NvwfeMgfvU/3mhK+LvvP000+P+FvUrl27jPfffz/LZwYN2t2e9b0jRvyQcccdd7hzirccWm+1A7XVSNvv7LPPDkx7/PHHJ7SNE9kPTFN8rtnY1+xrjgGOgeJ8DOT8MS+KBD0xCn5i6AnOiujXr5+NHj3GhgwZ4t5++OGHrWfPHi774Ouvvw78XW6++WY75JBDAvPRU3vvSVc4PWl7+eVX3JO/Dz74IOr2nDBhgr3zzjuBp6yiJ+B33XWXe1r1/PPPu6dfwUaPHm033HBDyMgY4e6//wGX/RBMT3JVCFFPvZ9//rmoyxTukksusffeez/i9MrYuO22292T5BdffDHheT799DNuHcOX791333NPkHNCT5JPP71/lu3l0RNbPXHUPlO2SSSXXnpZlu2m7X/fffe5p8rXXjsw8LGVK/8NVOOPRNtExT6//PILN3JJdmn/H3300TZt2vSIH9Vy6altNDqupk+fkeXtH374wW699TaXcZQoVfr36Al7vCfeMmDA+fbTTz9l+Qodh2eddZZ9/fU3Eb9+xYoVdu2119qcObNdewymY+3ZZ5+Nuth//rm7OKEoPf3MM8+Kekwoc6Bv32NdW4r1RPiss8622bNnh3yvnjyfe+557ml+8AgXon33v//9zz2VjlYoVVk7/fqdEpKxpW3zxhtvuCfqX375pRtlJZie1J9zzjn2008/hvz9/vvvt0ceeTTidtG56Mknn3TL++mnn0TNgFLWzfvvvx+SYSY6hrQvf/jh+8D8tZz9+/e3n37afVyIsgKuu+76iFlfHmVRXHjh/+yjjz6KuLzKCLj55lts5sxZ9txzu/e1Pqf9MGLEiJDP6Tx/yy23xvzOeF599TW7/vrr3XeE09/0nTpXf/bZp9apU6eIs9uxI80dSzrnB9M+1HLrs4cddli8RckWHQ+9e/eJ+Dsn8+bNs/PPP9+1Jf1+RXPLLbdkOVdovV999VVr3ryZXXjhhVk+quyZTz75xP1d20aZIrnJrgMAoDiJnzuMIk0Xw3vv3TDLy6tY7nn00UcC6fC6mb3oootd94Yrr9xdIEwV5INvUkVdCXSz/fXXX9lvv/1qM2fOsG+++dq6dNl9Uzps2HduVI1o5s6d67oI3HbbrXbaaaeGTKabC90QXHzxRXbzzTeFpJJ/8smnLtU3GgUpNHrHCy88b7feektIFwEFZXRTkgjd7AYHKY46qo/9+OMYt74XXHBBYBYKMHz8ceZFazy6EdWNlUcBgEsuudhefvkl69//dHfxnRPffPNN4IZUKe8KEPz55yxXpO6DD9533xEtldmj7Xbqqae4ZVHf8OAb8oceesh1vfCUKVPWjjvuODckqIJHSn//9dfJ9thjjwa6/SgoEjwSwaWXXmpnnNE/ZPUOOeRg913eq169eu59BaOCgxQ1a9Z0x9u7775jjz/+uJ144okxbwx0g9mwYUO3/wcMGBDSpUnBs+AuL/GoW5JHQbxEKEihIUx1zGgI2Zo1a7iPvfTSSyFBipNPPtnGjx9nkyf/YqefvrvIqIr0Kaji+fbbb0OCFNo3ugnTjf2rr75il19+mdWokfkdkhksuChwTOg40zYeMmSwC4R4N1XaR1dccYXr6hCNghTab9r+wd1L1CVLQYoDDjjAnVeCh9FVQPC9996NOk8NJ6tluv7667Ica6+//rq7wVUgVd8Z3CVq6tSpIecUbefgIIVupL//frhNmfKHO694xowZY888Ez3I89dff7luGwMHDnTbJ7hbkdZTXaE8CjIEBynU9ea+++61Z555xg488MCYbVjD2wYHKY455hgbO/Ynd04577zd3boGDx5sn3/+ReA7v/jiy5AghY4tbXMF3A466KAcnzd0Dr7pppsCQQp12dN203GiduNRQOT88y8I6d4UTO1J5wdtv5deetGdGzy6iR848Fr3HRopQ8eh2n0wHV/eOUBBrngyAz4XhgQpdLy8/fZbdv/997lubB6dg2Kd83WuaN++vav/c8wxR4d8tdpXJMFdnxSgihZQBQAAWZFRgYTogvyNN1637t2PcBebulHu0uWwwAWgbnp1IxTeb3706FFZ5q8biieeeMI6dOgYeE8X9Lp4j0RP9hXcULBCxo8f7yqpe3TheOWVV7j/3bZtuwteiC58dWPRoUOHiPNVnYuPPvowsMz77LOPu8j2vPPOu67vdDwvvvhSYBLd5Oum3OvvrhvyH3/8MfCkOd5TaY+GkA2uZXDNNdfYHXfc7t4+7bTTLC0tPerT1liC56kbJ11Iqx+16hComn7v3r3twQcfDLlhD3fCCScEMlVOO82sSpXKLjtFlMHw0Ucf21VXXen+/9xzz3GvcKoDoafXCt6I6g94TxvvuutOl2mh7e/p0aNnllE/9FT5ww93P3HWcugpenBNhQsuON/djEejdR85ckSg3oluyL1RO7StlBGkJ/6J0E21p2bNWol8xNq2beNGNggOHkjwMaV6Ga+88nIgIKRsiTFjfgwEhJSVpICbvPBCaMaOsoJOP/30wLIoe0XBHY/2VXBG1ZVXXml3352ZxdO3b18rX76c3XdfZsBMN6GDBw/JEoz0KFjoZXcog0I38h61+W+//cbVrjn77LNdXQCvDoXqKMSi9tS9++FuEgVDhg8fHphcQTsvS6l+/Xou8OrRjaV3TlHgx6NleO+996xataruT8oSGD9+QiDjQ2002ggzmVkcXwQCUbVq1bQbb7wpMG+tS5s2bdz/h2dYvf/+e4HzySmn9LN9993PBSQjCV5e1ePQuderNfPEE4+7gIqXKaRj4/jjM2/49R3BdEPuZSiceuqpdsABB7paJ9mlG3GvSKw88sgjrlikd5xs27Y10JY1/2+/HWonnHB8xK9RgOCiiy5y7+nYPOGEEwPbXu1NAR+ddzXdE0886faNR0GK7Iz6oSyG4OCARuJ47bVXA/NTkPKMM84M/L+GOY12zlfwcejQbwP74fDDu7tzmMya9ac7nsN//2rVCi3suWzZUldDBQAAxEegophTAbRIBS29gmfBdIGoJ+ZXXZWZReHd4OjiTBf3ClaE082bUob1RFOF9JRiHXzB61EXgWj09NMLUogu3IMDFcFZFo0b7xMymw0bdhf5DKc09uALy+OPP949Xfa6qvzxR/zuFVqf4KeoeoJ97bXXhXyVLuI9yhzR/ON1C/j9999D5hGecq+Mhmhp4bG0a9c28LaCTY0bN3E3jQoc6Kb58MMPd09eY9FNVrCTTjopEKiQ8O2mp/y6IdZTbhWVUwBATzqDjwMFOHQ8hd+wx6LghnezKwrgRCr8GOlY9ijoElyUtVmzpiFfGVwkNpbMwn+7i2TqSXYibr311izrrDajbCWPjperrro6ZHbB3am8p8DaptomHm2L4CCFJ3h7/Pzz7ulFRQmDqSCoF6gQZXREoyCIp2HDvUMm0wgoXoFdBQh03vG6bMRqozoevCCF7L136HyDh7ANL4q4cePubKqJE3evp4Kud9xxR8jyBQeZ9G8Viww+53h0ExucLdO0abOQ+QSvS3AbVoZA8A2wtoUCQa+99lqWzaksMAXqPDpHKdMgWHBXt19+mez2vYIowV3CdD4O7kah4KkCGs8993zUfRhNcLaQnHjiCVmOEy/o6B0n0QIV6soTTMdccLcgnT8SCRAnIny5w49vdRtThoxXZFlBkmgUYAsuTKxzhReo0HlI54DgDA0JPw+sWrU6kcUGAAAqqs5WKN6UEqy04kTp6bhqQgT3Re/evbsdfni3LLPQDfzRRx8TtW9wsO3bQ2tMBNOT0mBly5YL/K+CLJECJJ6MjMzRAyLRiBzBlOauGyPvKefatWujftaj+hPBfbbV91rp2NHo5lw35ME3x5GE1w0JH6kh1sgNsfTs2dN1M9ATT1E3HnXl0Ev1Rh588CE7+OCDXV/x4JFbgoVvt/BlCd5uCtpEuhmLJPhGPxHKqAimjJjs0hPVYOEjPwQHQmIJH1lFIwIkInxUDAlfLz1l1isaHSs6rpTxEHwD26hR6LpFohEMgoXvy7p1Q0cIiXWj5XXHkfDtGDxKR7hYbTR4ntmd765du2speENXets3VhuVlStXRQxUhAdgypYNHW4yeF2CM3k0Ak24aG149erMYTY9CvDqFY32ub5LI8gEnzdq1846TGdOzxvB20+jX4SPIJL1OAmtG+LR+drLZPHUqVM3ZNUSOe8mKni5JXw/KLij3w+NUuMdG9GEnyvUrS1YpHNF+Kgl5cqFfgYAAERHoALZ8sYbb2YpmKciauon76Wfe+6++54saeU9ehzphj1ctWpllidr0ZQuHX3s+fAbheCbk3gidQkIrmmRyLCWFSqEDq+oi9l4TwMTKaamIQWDrV+/IWT4v0gFUBOhC/N3333Xhg0b5oIVynJQCnnweitd+qmnnopaWC58u4X/f2pq5tC0ClQFBymUtXHTTTe6IQFLlkxxffXVxSWnwre9bi6zK/z40XLlhAIV6nqi/SThN0jRRMq8CF8v1XmJFNAIpmCZjlftXy9wlsj2CD/GtS+DA3/hx1msYTWjDYMridzURRJrnhK8/2IFlbTcXnaM6pgocygWb9jYcOHrESszSoE+b3jLSLVyorXhihVDhy5Ve4nWfc3jnVP0nSo0LJG/M3o3qFiCjxOtkwKcwcV2sx4nWYedFS2bXsFZfOHnj/BzX25UqBB+Ht097LUneNljHd/h54p4WXESHnSpXn13fRgAABAbgQokTOnIwVXR9WRN6a66MVJxzXHjxoY8sfPSYkVFyO69957Ad40YMTLh780v6o4yYMDuwnQa3SC4eKJuEOPR00E99fUKSFaqVNHV6ohGWQPhT5sjCe+CoEJ6wU/Ig0eYyC7dzPbp08e9PKp8r5Rs/VeUTh6Ntlu3bl0Db4cvS7Nmzd174d1XVPsgOHsnfLSGYOE3AenpaVkWp02b1iF/0wgQCoREG60kv6kbgI4hifUEPJ4992wQEvRQgc14x5S3zqpn4RVa1b5UV4BYfeJbtWppX3yxuxjj2LHjrGnT3d1f9P/BWrduFW/xfUnd1rxuMQpoqIButOMk0TYaj7bjlClT3GTaFzpHBGeIRGvDyupSNoSX2aWuOvH2v3dO0TnLW091X9FxGJwJkNPzho4TjQYk2n6qE9S16+5zwLhxocdJrDoSWobgoHb4MmkEDU/4eUABkuxo2bJlyORazuACnqopEhxMyE79i0R4mRqe4HUDAACxMepHMadRAzS0ZqSXLnQ9eop23nkDAjfyuiDWyBbeE2HddF5wwYUhTzWDn4aqS4R3Y6oL9ttvv63Qt7xu0F5++WWXaq8bCq/2hie8sns0qiLvUeG2u+66O/BUU/QEUQUANfyeV3QyHvWdDnbvvffZqFGjbe3adW65n3/+hXiziEiZLyqWqaBTcJcV3RgF769YNwQq9KcRVbQsusnQ+gbztlv40/Bff80sPCdvvvlWxGE5PeFdY/R9n376mVt+FScVHYPBBVjVHal//zNcJofS4XX8KsX/zjtDh3jNL8HD8v72W2iNkezQ03EVGPSMGzfeHnvs8ZB9oj71GsFFBRKDR6kIrkmhG8qzzz7Lhg4d6p6ua3+pCKPqTnhUXyS4TouODQ1FrGN24sSJrlBtsJNOOjk7q+IbwfUz1N5VNDT4Sb6Odx3Ll112mV122eV5stxHH31UYD7qmqNgrrrwaOQUZZtFq4GjQGK/fru3s6ZT+w/uGqWAqjesbPCIOUcdtfs7M0dDusQVFFZtGO1b7dOcCN5+cv31N7jl0nLo+AoeDjez/kb07oQamlXBFHU7UnaXRk3yKCspeJji6tWrhSyuhmxWzRudBxIZ+eiII44IyUTTaCoffvihaz/aLpdfnlmE2RO83fPC5Mm7R7NSfZVIdU8AAEBkZFQUc3o6Ho2CF96FlSrjq46B6EmknvCpeN0zzzztbsBF83r00UftxhtvdP/fo0ePwAgKulBu125fNyqGnjJFKuBZ0LQMN9xwo3uFa9u2rSu0mAgNyaqLda9uh0YdUXFR9cvXDbMKI3o3/qpanwgV7NNwlcoSED1dVbFPT6wU5Vh0k6YbG73Uz1yjMaSklLQFCxYG0tS9fReNAhzBQxIG082ZsmdEhfz0pNe7wdJILx9//LG7aVOwSoXnog0fq6fKerrpFRXUsecNy6iuCXPmzHbf8eSTT1ifPkcFiuEpIBQ8KoRoiNKCoG5N6s4iuiFVYC47xUGDabhUjUbiFY299957XXcctUfdHOqY8gpqettbLrrof+6Y8TI79PnTTts96ocEP6XWU38F6LyRcnScBT9xDqZhTg84YP+C2JR5TiNUfPLJx4ERJFT4UYEvr3aGtqfXZULtLi+oMO/rr79hy5cvd7NTgK19+90jEAUXcQynm/mhQ4cFMpwee+wxFyDU/ld70vJ6xWivvnp3oVVliL366quBkT3Ujatjx93FcWN9ZyzKgNBx4WXf6Ca/a9esdYlEw5ZGqo8hCsItXbrUevbsFfHrtN7B5zYFLRRI87r1fPLJJ+4lZ511lj33XPShZEVZfw899KDbF6K2EzwyTDANm6vAX17S9vfo9xAAACSOjArEpSdQQ4bsfuql7h9en3ld1Ksauufhhx8JpAFrmEmNJOHxnmKp4v+gQVmr3Re0+++/P6SCv0c3b++9927CXQiUmq3hU3v33n3xrXXVEz+lfHtBCmWfJNKdxKOhJTt3PjTLZlHXgBdfzFlGRalSpQPzU599BQBmzJgZEqTQ09NLLrk46u544YUXIhZHVBFOb6hI0agTCiQE1+TQDZaCFGeeeYadfvppUb9DVOg1vJhiOAV0NOxleDeQwqAbHdXhEN1YffbZ5zleDAVj9OQ4OL1e+0uBGwX6vCCFAiGNGu0uIqrg26effuJGwgkfKjGaO++8w2677baoxVOVGTNw4EB79NFHcrw+hU3BVZ3Hzjijf2C7KDCh4KJeXpBCN7Z5dSxVrbqHffDB+xFv2nXjf/XVmaMnRaLP6rhW8VuPutnpnKKaMl6QQufSpk0zjzlR8E/fGand6Fi67rrQEYmyQ8Hp//3vwqg1dhT4fOSRh2MGY1UzQkOtajuHu+CCC+yKK0IDueq28sAD9yfUXS4aBR80JKm2VSTKYNEoSjrnJ1J3IlE6zwVnsEQaphkAAERXIj09bXdpdBR56rOubhiJ0Egeugn/4YcR7iJZ9PRd3RKCb4J0U/799z8EZlm7di130yp6+qeCiap5oAtC9aFXurkKLuqJoWeffRpZu3bt3P/qJuyrr74OvKeU2eB+9npKtWJF5nCmZcqUDkl31roFD9F3yCEHB4oDfv75F3bOOecE5vvOO0OsV69e9sUXX9ovv/xs6ek73RNjLV94xsf8+Qtc4UmPsgXCq9eLnjSOGjXK3Uxu3brNFe6rU6e2u6HWk+9Ebx49uuFVir/6VqelpVubNm0CQ5UG1/lo0aK527YeratHT2EPPPCAwP/rCa+GtPzrr9m2du0aN6Si9oduClRkMLxf9xNPPGl33727e8eECeNdoELdMdRvXceEuj1ouMVI66cbwU8//dSWLl3munQceeQR7kmpPjtv3vzAcvXq1TPLzbJuyNQtR8us9RdVzu/du3eWQ1jHxfjxE9wNgrabajvomFIAwRuS0+v+4FHmTPCQtsos8eoKiAJF2cmKUKDmpptudp/VMK/Dh38Xspzh7e/YYyNvs2DaTnoar2Nbo+NovTRSwgEHHODahdpVJKpPoGNk7tw5tmnTZhco08goqi8SPoKBKNtG3QnUb1/HhOqtNG/ewu2XSKNFZBZizRwtQTSajNfdR9kkwfUtdPwH11hRBpI30k+NGtVD0v2///5727x5i5un2ljwEJtatjlz5kY8ZtSVwOsWJAo4eIGjYNqO2i7KytF20TGpNqoMHg2FHNxlScfRl19+Ffh4+LlIRVN//HF3VpqON53LgqlYo4YSnjlzlmtnWh8FIBTEnD59RmBSBRIUoAin4MTo0aPd/gw+p+y///7uGIjU5pSppCGBtb3UXtTeVJNGx3foeaxL1Bv4aJYsWWLffTc8cFypbSkgrXNppCKkp5xyqjuuRF07FKxUVsXHH3/izpMKrigTK9awyOqmo3apbekVTA7eF9qfXrFUbcPgAJ9H3ReHD//e1c5RXQptF7UHZTqED20r4b8l4ecCLY+2p0frEFz3RN1hbrvtdve2jqvvvtv9ewcAAOIjUIFiI1KgIjtDsxZXkQIVeV10rqjQk3kFpP7+e4lbpREjfgjpmgEUN5ECFUWdAqwKJHldt5RxF1x7AwAAxEfXDwDII8rEUTcKz+OPP55HcwaQLJRB4wUplGlEkAIAgOyjmCYA5CH1ifcK55UoQSwYKG7UDc6rLxKpHgcAAIiPQAWKjQYN6oeMAFGvXv1is+65ofoXwSNnePUeEJlqRoQPrwoUV6pf443kkZqaWiw2g4ITBCgAAMgdalQAAAAAAADfIC8ZAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKoqBtWtWuRcAAAAAAH5HoKIY2Lkz3b38Lj093Zb/s8T9F0D20YaA3KMdAblDGwJyhzaUiUAFAAAAAADwDQIVAAAAAADANwhUAAAAAAAA3yBQAQAAAAAAfINABQAAAAAA8A0CFQAAAAAAwDcIVKBYWLhggb304gu2ZcuWmOs7d+5cN92O7dujTrdt61Y3zfx58wLTfP3VlzZ8+Hd5si3XrFnj5r/8n3/yZH4AAAAAkEwIVKBY+HflvzZy5IiYAQhZsWK5my4tPT3qdtmRluam+ffffwPT/P77bzZt6tQ82ZabNm1y81+3bl1gfq++8rL98MP3eTJ/AAAAAPCzUn5eOCCvtG3bzh57/EmrVLlyXs0yxEUXX2olS+ZN3K9u3bpuWWvXrh34jhkzplvp0qXzZdkBAAAAwE8IVCBpKNPgl19+ts2bNlmTps2sWbNmNnXKFNtrr72sWvXqbj1mz55t5cqWtVq1a9uvv062VatWWdeu3axEiRK2ZvVqq1e3rllKSmCdly1bZn/8/pullCplBx5wYI63xcaNGyylZIrVqFHDzWPlyn/tn2X/WLt997WZM2bYvPnzrFq1anZQx4OsVOnStnnzZvvl50m2bds2a9O2nTVo0CDw3TvT092yVq9e3cqWLes+v337dlu5cqX98fvvbrp69etbrVq1cry8AAAAAOBXBCqQFJYuXWJ33XmnpaenW8OGDe2rr76yTp062dCh39qll15m3Q7v7tbjrTdft0qVKts//yxz05YvX95atWpla9eutccefcReeeU126NqVTftTz/9aC88/5wLCFSvXsM+eP8969jxoBxtj3ffGWKpqRXs2uuud5//+eef3d+OPLKHTZw4wapVq24LFy6075sPtwsu/J/df9+9VrlyJRd8GTz4bbvxxptdUEP+XbnSHnjgPrvnnvusRcuW9sUXn9mGDRvszz//DHQ3OaZvXwIVAAAAAIokAhVICm++8YZVqJDqbt4rV6niak089NCDEZf9t99+dcGAnj17Bd7/+edJIdNu2bzZXh80yA455FC77PIrXLeNRYsW2u233Zpn2yMtLc02btxoz7/wkpUqVcotg4Il995zt1177XXWrHlzF0y55+677MMPPwgEKsLdfMttdvVVV9h+++1v5543IM+WDwAAAAD8KG861QP5SNkEU6b8Yccc09cFKaRM2bJ2cr9+Eb91zz33CglSRPKzupBs3mT9zzgzUFti770b2mFdu+XpmvTvf4YLUkiHDh1dnQlleChIIXqv40EH2aJFi/L0ewEAAICcyMjIcN2U4700HZBfyKiA7/27YoVbxgZ77hWyrA0a7Blx2YPrPUSzfPlyq1Chouv2EWzvvfeO+pnsSkkpZTVq1gx8THUy1D2kdp06IbOqWKGCbd++zWVgUDATAAAAhUXBh169etukSaHZyJGoG/awYUPdNS6Q18iogO95GQnp6Wkhy6puE5GUKVMmoXXK73NqyZKRT9rRRgchKg0AAIDCtGXLloSCFDJx4kQ3PZAfyKjIB7qB1ogTs//6y1asWOHqFOyxxx7uaX2Pnr2sUqVKEb919erVrjjkgvnzLSUlxZq3aGF9evex1AoV8mEpk4cyELQ95syZY23atA0s+Nw5c3K8EnXq1HGFLDW6hjdiiPi1C4ayM3bt2pXj9QUAAACyY+7cOZaamprlIwpONGnSNDuzArKNjIp8sH79env8sUft22+/sfnz59nWrVttxozp9v7779nll11i06ZNzfKtKuR43bUD7euvvnSBDgU3NArFjTdeb+vWrcuHpUweGrlDQ4xq2/w5a5ZbcA0r+sEH7+V4JTp26Oi6frz73ruBAMDixYvtxzGjczzP/KQuKn//vdh27dyZn18DAAAAOApSVKhQIcsrUvACyGtkVOSDCqmpdtNNt7iiieXKl3ffoLT+USNH2Msvv+SGxNRIEF4XAD0pf/aZp23btq12x513WatWrd1nxowZbc8/96wNeu3VwLCXxdUZZ57lghN33HGblS1b1m2Gc84511555WUrVap0tjeLslQGnH++2xd//TnLDU+6ePEiO/jgQ2zUqJHZnl9+O+qoo+3xxx+zc845y8qVK2/9+vWznr165/fXAgAAAECBI1CRDxScOODAA0PmrCIz3Y840kaMGGFz5sy21atXWc2atdw0M2fMcE/zu3U7PBCkEGURjPjhBzespbqFhBd+LE7UXeaee+9zWQWbN2+xvfbaK1Bks2q1qoFNcd6AC6zcf4GMYC2at7Dbbr/DKlasGPhzly6HWePGTeyP33+zkikpdulll7v6Fod27mzlypWLunkVRda8NEqI58yzzraUkimB/z/ooE4RC3MOvPZaq1atWsi8991vfzc/rxZHrVq13P9rHT377b+/vfzyKy5Ys2XrFqtXt17U5QMAAACAZEagooCpW0eJEiWtUqXKgW+eOnWK+/eB7dtnWRoFPP78c5ab5vDDuxfw0vqH+sKVLFHCDT0q6Wlp9vEnH7nuG02D+sg1adIk4kJrWNN27fbN8l69evXcK5jqicSigEL4vBo12ifkIzVq1HCvcC1btsryt6pVq7qXR0GSSMuqLJAmTekPCAAAAKBoI1BRQFSnQjUrFiyYb7179wl5Yr906VK3FPXrN8iyNA3++9vSJUsKaEn9afGiRfbgg/e7wj1ly5W1BfMX2IYN6+2KK6+yMhEyKAAAAAAAyYlART5a/s8/duutN7saFJs3b7ayZcvZuecNsD59jgr5VhXOlEijgVT8b4QQb5pYBl5zVcS3Bww4z3bu3GnXXXd9lvfVjeGZZ593f1fWwpVXXBZxHqrh8PAjj7r3Vq1aZTfdmHVeooyHO++62/1b3VnuufvOiPNr3ryFXX/Dje69P//80x579GH3b9XyCB6LWV0eLr/8SmvYqJH17XusffbZp4H5aSSQl158wb0OOeRQG3D+Be69cePG2huvD4r4vUce2cNOO72/e+/774e7gqWRHHvscXbscce7t7784nP78ssvIk536mmnW48ePd1777/3rv3ww/cRpztvwPl26KGd3XuvD3rNxo8fF3G6yy67wvY/4AD33nPPPWN//P57xOmuu/5Ga9GihXvv0Ucetr/++jPidHfceXegC8ndd93pus5E8tDDjwYyQG684XrXNSkSHSteASUdK9GGpHpt0BuBj19w/nkR5+W3Yy+cd+zJ77/9Zs8//2zE9fDbsRfehjj2suLY47wnsc57we2I815WfjvvheO8V/jnPa8NRbveKyq/uUXx2NO+K1UqxdLTd7pM8EsvuSjL9Z6m6X74YTZy1I9uGr243suUV/caXhsqzHuNNm3aRLz2LSgEKvKRalUc1Olg25mebitXrrSZM2fYF59/5moXtG69e8fv3JnuliKlZNZBWEqlZNY9SEvPnCY3dMCHUwBj1crl7s/K+og0jezcmRaYbs2aNVGnS0vbEZhu3dpVUafbsWNbYLr161aHTBe8DNu37Z6uatUqgToOHm/abdu2BOa3ccO6qN+7ZcvmwHSbNm6IOt3mzRsD0+nf0baL5uFtP8072nRaJm86LWu06TZsWBuYTusebTptM29+2pbRptM+SC1fJvMYStsRdbo1q/81y8g8xrSvo81v9aoVtuW/ArE6dqJN5y2bRD+m/HfsBQs+9rRfoq2HH4+94GXl2MvKj+e9onLsBUv2Y89rR5z3svLjea8oHXueZD/21IZiXe9x3su8/vbb9V7wNYSOwUjXe+HTbN2SyvXef/LyXkPbuTDvNQpbifT0tKx3r8gXepp91513uAb/zDPPuboJoifdGr70pZdesWrVq4d8t/6u9xWd+99FF+douXTTqBhF1WpZayb4iQI2a9escsuZklJ8YmgnPrso17vh0yv2zvU88oJOqNGyLILpiXZw5ozfJcs+Kq5tKBGJ7EO/tCMUrkTaEccTCloyHXOJtKGCFG/b5dW5P973SF59V35SFvhee2VeV2pEPA1PGi6Rafwo3j7yy/7xSxvyCv0XluJzN+gD6hahbh8ffviB/fHH73ZY125uqbzRPJSpEB6oWLtmbeY0EQozZkeJElboB1uiFKQo7IZRkFZuyv23+WF7KUjRq1dvmzRpUtwV6tSpkw0bNjRpghXJto+KWxtKRCL70A/tCP4Rqx1xPKGgJeMx55ffonjbLq/O/fG+R/Lqu/JT8DLq35GWOZFp/CjePuryYPyHhxNub1xgq+aXNlRYCFQUMI3cIJs27b47Vf2FH38cY/Pmz8syqsPceXPd9I0aNirgJQWyR5kUiQQpZOLEiW76SFF6AEXPwffOi7tSBXnxBxRFtDMARUnWogjItWh92Xft3GmTJk508/dSqqRDhw5uyNLRo0aF1mfYvt0mjB/n0uQLu5gJkB1z586xZcuWZnnp7wAAAAAQCxkV+eCjjz605cuXW/v27a1GjZqWklLSVixfYd99N8xmzZrpKiC3DqqiWrt2HevWrZuNGjXSXn31FTv++BNsx44dNmTI27Z27Vo788yzGIITSUXBtXjZEvFqWSRbHQsAAAAAeYNART7QMKMa3WPsTz+GzL1kyZJuiMrzL7gwS9/888+/wN24/fD9cPcSFRs86uhjrO+xx+XDUgKFq0mTpjEXINnqWAAAAADIGwQq8oEKZh7R/QibP3++rV6z2tSFo0qVKu7GTP+NpEzZsnbtdde7kUEWLFjgghrNmze3mjVr5cMSAoVDWRIKQKhGRTzUsQAAAACKJwIV+USBhxYtW2Z77hoZRC/Aj2INPxqvK4coS0ijfSy7+vCoq7clfZe1HzLVj6sPAAAAoAAQqACQkOwMPxqLghWppVMS+k4AAAAAxQ+jfgBISKLDj6prh7p4AAAAAEBOkFEBINsmn9nOUktFjnPWe2polmKxAAAAAJAoAhUAsk1BimjdN9S1AwAAAAByikAFAAAFJFZB2mDqPkXQDwAAFFcEKgAAKADZKUirWi8aIYdgBQAAKI4opgkAQAFItCCtTJw4MaEhfwEAAIoiMioAAChgc+fOiTg6joIZTZo0LeClAQAUJ7G6Iep3CPADAhUAABQw1aCoUKFCAX8rAKC4y043RKAw0fUDAAAAAIqBRLshqlaSgupAYSGjAgAAAACKmWjdEIXRp1DYCFQAAAAAQDFDN0T4GV0/AAAAAACAbxCoAAAAAAAAvkHXDwAA8kCs4d4ku0O+xZqevsMAAKAoI1ABAEAu5cdwb02aNI26VG3btrVhw4ZaiRIlok5DMAMAACQrAhUAAORSosO9Sawh3xRc0PsTJ06MuUTTpk2z+vUbxJxG84kXzAAAAPAjAhUAAOShyWe2s9RS0UtA1XsqeiaEMiQUXFh29eERlyjDzPp99ZfNXL017hIr2KEASoUKFeJOCwAA4CcEKgAAyEMKUqSWTok6x1jdNUTvx/r8Nye0tK3pu6LOf0v6Lms/ZGoerhEAAEDBIlABAEASiRfIAAAASHYMTwoAAAAAAHyDjAoATl4PrQgAAICCxfUcigoCFQDyZWhFAAAAFJz8GCobKCx0/QCQraEV29euYOVjjGgAAACAgpdXQ2UDfkBGBYAQ8YZWVJAi3qgFAAAAKDzxrudiDZUN+AGBCgAh4g2tCAAAAH+Ldz3HQyf4HYEKAADioDgZAABAwSFQAQBADBQnAwAgMtXFiCU1NZXsDeQIgQoAAGLITnEyis0CAIqTJk2axlzdTp062bBhQwlWINsIVAAAkKB4xckoNgsAKOqUJaEAxMSJE+OuqqZRwL9ChQpxpwWCEagAACBB8YqTAQBQ1KkQp7Ikll19eNRV3ZK+y9oPmVrUNwXyEYEKAAAAAEDCFKxILZ2S8PRAdhGoyCeLFy2yyZN/sb///tvWrVtnlStXtrZt29phXbtZmTJlIn7rmjVr7LthQ23BggVWMqWktWjewnr17mPly5fPp6UEAAAAAMBfCFTkgy+//MKGDH7bzblq1aquT9acObNtwoTx9s0339idd95le1StGvLNixcvtrvvusM2bdpszZo1tR07dti7775jo0aNtHvuvd+qVKmSD0sKAAAAAIC/EKjIB6VKlbJjjzveunc/wurVq+e+YevWrfbqKy/b2LE/2ZtvvmFXXzMw8M0a+u7ZZ552hWZuv+MOa9OmrXtv5MgR9tKLL9igQa/awIHX5cOSAgCKMoaNAwAAyYhART446qijs8xV3TcuvuRS+/nnSfbrr5ND3p85c4YtWrTQunbtFghSiAIdo0aOsEkTJ9qa1autWvXq+bC0AICiimHjAABAMiqZjAudrFSbokqVPSwtLc127doVWI0pU6a4fx/Yvn2WVTvwwPYu42Lq1MxpAACIRUOktq+d2DBw3rBxAAAAfkJGRQFaunSJrVq10po2bWYlS+6OES1dssQtRYP6DbIsTb369d3flvw3DQAAsagS+0d9m9vW9N0B8XAMGwcAAPyMQEUB2blzp73y8ssuO+Lkfv1CvnXjxo3u/ytVrpxlaSpXziyi6U0Ty8Brror49oAB51nt2nUsPT29gNY2Z3buzFw+77/FRc2KuV/T3O7b4M9nVK5uGaVzfmpIZFkyKteIutIZabuPU80rkfnlNz/so0QU1zaUiET2YbRjLS/bhyRyTMdqI4mKNV5UQbez3Gz/gpZIO0qm9SlqdB0Vr/aKpKamuqBdUZHIMZeIRM4/uZVIGypI8bZdXm2TeN+T6Pk/N7Lze5UX6831XP7wSxtS3cXCVCI9PS2jMBeguHjl5Zfshx++t2P6Hmtnn31OyGrfcvNNNnfuHHv99TetYqVKIe/NnTPHbrnlJuvc5TC78srIgQhPrEBFjRrRbwwBXfTtf0BHtyF+/+1nd4FXWPy0LIAUxWOyKK4Tij4FKU7vf5b9/vsfcVf2gAP2t3ffebtIBSuAePx0bvfTsiBn6tTNmu1fkAo3TFJMvP3Wmy5I0e3w7nbWWWdnWeuyZcu6v+1IS8vy3vYd293fyv03TSxPPPl0xLdXrVxuGRlmVav5O1ih6OHaNavccqakFJ9D88RnF+W6JXx6xd65msfmzZsDny/z5s1WJhcZFZVveSfusmx44Iyo06QHZVRUr1HbDe9b2PywjxJRXNtQIhLZh9HaUV62D8ltG8kLBd3OcrP9C1oi7SiZ1qcoUVtMJEghv/32u6VWqOyL35C8kMgxl4jcXi8kIpE2VJDibbu82ibxvkdy+13xMooyLCXh67lEfovi4Xouf/itDRWW4nM3WEjeGTLYvv76K+vcuYtdfPElESP71apVc0u3Zs2awL89a9esdf/M7Ygfyn4s7PSdRClIkSzLmhdWbsr9XHK7vYI/X2LDaitRevcPXXYlsiwlNqyKOtsSaTsD72leicwvv/lhH2VHcWtDiUhkH0Y71vKyfUgix3SsNpIXCrqd5Wb7F5ZY7SgZ16coCG47ykSNlP2np7jeaDd++Q3JC4kcc4lI5PyTV/zyWxRv2+XVNon3PYme/6NRkKJXr942adKkhHZRvOu5vFhvrufyl1/aUGFh1I989N6779gXX3xunTodbJdffkVIAc1gjRo1cv87f/68LEvj/c2bBgAAoLhTkEIZd+Gvwuy6COQnBeESDVJo5CeNAAUkMzIq8skH779nn332qbXv0MGuvOpqK5kS/Ql1+w4dbfDgt23M6FHWo0fPQNbFju3bbfz4cVa+fKq1bdM2n5YUAAAAQLKYfGY7S40RiFCQwk/FZGMVwC1qhW+RdwhU5IPvvx9un3zysYvyt2nT1kaOHJHlW7p17WZl/qs7UadOHTvssK42ZsxoGzToNTvhhBNtx47tNmTwYNcdpH//MwLTAgAAIHfi9fUXbqDgVwpSpOaim25B87pjRdKpUycbNmyorwIr8AcCFflg8aLM4ogq+vTmG69H/IaOHTqGBB8uuPB/tnnLZhv+3TD38vTu3ceOO/6EfFhKAACA4ifRvv7cQAE5p6wOdUGZvGJ3wfZIJk6c6DIu/FA8Hf5CoCIfnHRyP+vdp0/MOVeuXDnkfY38ccMNN9nChQtt4YL5rp5F8xYtrHbtOvmwhAAAAEVbtHTzRPv6cwMF5Jy6nnzUt7ltTd8VcSZb0ndZ+yFTc/4FKPIIVOSDPfbYw71yomHDhu4FAACAnIuVbu6J1NefGyggbyhYkUgXlVg1LIRuWMUTgQoAAAAUCbqhUZcNZUPEo7T06uVK0TceKGTxgop0wyqeCFQAAFCMUY0dRYme4KowX7wntLL9jr4EKYBCkmgNC6EbVvFEoAIAgGKMauwoahSsSKQw344SJYraqgNJI14NC6EbVvFGoAIAgGIm0SdZPMUCAOSXRGtYoHgiUAEAQDET70kWT7EAAEBhIlABFAMaMz5Wf91E+vICKFp4kgUAAPyKQAWQ5BSE2Lx5c9S10Pu9e/exadOmJd2aUuQPAAAAKH4IVABJTEGIhe+db/Uen5Ina6Gh2tR33S9iFflr27atq+yup8LRMO42AAAAkHwIVABJLCNtm21dlliQolX18vZR3+YWq8a5ghSxbvwLQqJF/pQhUr9+g5iLxLjbAAAAQPIhUAEUEZPPbGepMbIh/BCESES8In8ZZtbvq79s5uqtcWfHiAUAAABA8iFQARQRClKklk4pEmsTr8jfNye0tK3pu6KuKyMWAAAAAMmLQAWApBMvkAEAAAAgefmnah4AAAAAACj2CFQAAAAAAADfoOsHAKDY01C/mzdvjrgdtmzZUuy3DwAAQEEiUAEAKNYUpFj43vlW7/HEhvoFACCv6bcoVmCcoDmKGwIVAIBiLSNtm21dFj9I0b52BTfMLwAAeUlBil69etukSZPycrZAUiNQAQDAfyaf2c4N9RuJghQacQYAgLykbIlEgxQEzVFcEKgAAOA/ClKklk5hewAACkWsgLkQNEdxQaACAAAAAHyAgDmQic62AAAAAADANwhUAAAAAAAA3yBQAQAAAAAAfIMaFQAAAMh3GoJRoxvEkpqayug6AAACFQAAAMhfClL06tU77hCMbdu2tWHDhkYMVsQLcgAAig4yKgAAAJCvFGSYNGlS3O+YNm2a1a/fIO50AICijUAFkI8OvndePs4dAIDkM/nMdm4IxmAZZtbvq79s5uqtcVeoU6dOrotIQYiXxUFXFQDIHwQqAAAAUGAUpEgtnZLl+745oaVtTd8VdznqPRW5a0h+aNKkaczZKmgSrasKACDnkiJQMXrUSFu+fHmO17JkyZJ2yqmn5fjzAAAAyF8lSpSIGMAIp+nyU/lSJa197Qo2ecXmuF8zceJEl3VRoUKFuNMCABKXFIGKn3760fVZzCkCFQAAAEiEAiEf9W0eM7tjS/ouaz9kaiKzAwDkQFIEKuTQQzvbCSeelO1VnDp1ig0Z/Ha2PwcAAIDiKdHsDgBA/kiaQEXFihVtr732yvZWWLZ0abY/A6DooBAaAAAAkFySIlBx/AknWvnyOavu3KRJE7v88isLZa+orsb8+fNsyZIltmvnTuvRs5dVr1496rKsWbPGvhs21BYsWGAlU0pai+YtrFfvPla+fPlCWX6gKKAQGgAAAJBckiJQ0bZtuxxv1Ro1a1rnmjVz/PmcuubqK21pWDbHAQe2jxqoWLx4sd191x22adNma9asqe3YscPeffcdGzVqpN1z7/1WpUqVnC4KUOxQCA0AAPhJRkaGbd4cuUBrvOxPoDhKikBFelqa7dy1y8qWLZs0+2jvvRva/vsfYPvs09jGjx9nkyf/EnXZdeJ69pmn3Unq9jvusDZt2rppR44cYS+9+IINGvSqDRx4XdKsO1DYKIQGAAD8Qtf6C9873+o9PsUviwT4XlIEKlb8u8Kuu/Zaa9KksbVq1dpat25jzVu08HXg4uprBgZ2/vTpsUcsmTlzhi1atNC6du0WCFJI9+5H2KiRI2zSxIm2ZvVqqxaj2wiAUBRCAwAAfpCRts22LosfpNCwuMoKBWDJEagoV6681apV0/766y/3+uyzTy0lpVRSBS5imTIl88R1YPv2WSY78MD2bp01ekm3w7tzzAIAAABJavKZ7Sw1SjBCQQo9aAGQJIEKFaB8+pnnbO3atS77YMaMGTZr5owiE7hYumSJOxYb1G+Q5ZisV7+++5sKcqJ4UrqgIvGR7ErbWjw3CoACE6/vdGpqKhfWAJAgBSlSS6ckODVQfCVF1w9P1apV7dBDO7uXrF+/3mbMmG4zZ850gYvZs2eHZFycfc451qfPUb7fuxs3bnTLWKly5SzLWrlyZhFNb5pYBl5zVcS3Bww4z2rXrmPp6em+3hY7d2Yun/ffoqBmxdythYIUf7x+vm34O366YEbl6pZRuvCbdCLHWUblGrnbMHkgI213e9Ayx1ru3O5HSWS75FZRbEN5JdY+3Llj97cURDtK5Fgo7DYS3D7ijZxz0EEH2TfffB0zWJFIG0pkuxSERNpRMq2PXwTv39y2s7w6VnLTzrLzG5IXEjnmEpFX2y6WRNpQQYq37fJqm/jpdyYRebHeuWlDicjrdhbvWEhEXmy3ePzShkqVKtz7isL99lzSSBiHHHKoe4mG9/z6qy/t+++H2/bt2239unW5/IaC4R3wKSWz9kkrlZIZcU3LZZBBB/yqlcsLZoVyae2aVbmcg3+8clruCsDqSeb+d8cPUhxwwP6WcslTtsMH6YIJHWcXPl7oO2nHli1mz3R0y7F61QrbuiX6EMi53Y+S0HbJI0WpDeWVWPtwy5adtv8Dmd+049wHrVRqzobDTlRCx0Iht5GUjAw7YOzZ9ttvv8ddrUmTJtnfixe4zIpoEmlDCW2XAhSrHSXj+hS24Myc3LazPDtWctHOsvMbkhcSOeYSkWfbLgF++S2Kt+3yapv46XcmEXmy3rloQ4nI63YW71hIRJ5stwQVdhuqUzdrtn9BSupAhW7w586dazP/y6pQLYft27dZiRIl3agbjfbZpyC3ZY55o5nsSEvLMo/tO7a7v5VLYMSTJ558OuIyqEFlZJhVrVb4T7FjUTBFDVLLqRokRcGJzy7K1Wrs3LH7Ue8vl3SLmipYvlSKlXjNHyPDVL7lnbjrvOGBM+JOk9/SgzIqqteobRUqVIj6lbndj/LpFXvn9yoVyTaUV2Ltw+B2VubNm61MPmcmJUsb+bhbTdva+Yiou2BL2k7r8OJo935etKGCaCOJSOS3KJFzgl/Wxy+Ch2XMbTtLpA0lIje/Rdn5DckLiRxziSiI4zKRNlSQ4m27vNomfvqdSURetKPctKFE5HU7i3csJCKvjpdY/NaGCktS3Q1qmFIFJmbMnOGCE+rqocyJlJQUa9RoH+vZs6e1at3aWrRoGfOmw2+qVavmFkkZId6/PWvXrHX/zO2IH3rQXtjpO4lSkCJZljWelZviTRHbrqCU9Apb11lquv/7NCay70psKPysmRJpOwMbX8sca7lzux8lke2SV4pSG8orsfZhcDsrsWG1lcjnvsOJHAu+aCNmFj18Z3nehhLZLgUpVjtK5Jzgt/UpbMHbI7ftLK+2bW7aWXZ+Q/JCIsdcIvJq2yXCL79F8bZdXm0TP/3OJCIv1js3bSgRed3O4h0LiciL7ZYov7ShwpIUgYp169bZM08/ZbNn/2U7duyw0qVLW+PGTezoo4+xlq1aWfNmza1c+fKFtQ1zrVGjRvbTTz/a/PnzrEmTJiHz099E0wAAAPiRairFKrwa671kF2/dKDgLANmXFIGKzZs32fTp01yAomfPXnbsccdbrVq1sr+2PtW+Q0cbPPhtGzN6lPXo0TNQkGzH9u02fvw4K18+1dq2aevTpQcAf9MN1K4d0UfIYfQcIHfUxnr16u3qlRRH8QrOdurUyYYNG8roOACQDUkRqKhUqbJ1OvhgmzVzpg0f/p171a1bz1q1auW6erRq1doNYeonCqwsW7bMLdLSpUvdf3/+eZItXLjA/bt9+w6Bbh516tSxww7ramPGjLZBg16zE0440Xbs2G5DBg923UH69z/DyiRQowIAEMq7gfqzmN5AAQVBGQWJBina165g5UtlLR6ebLQOWpfJKzbHXfSJEye6bRSrFhKA2MhcKn6SIlBRuXJlGzgws1DgkiVLXH2KGTNm2K+/TrYRI35wf1eGhQIWCl6oO4iG4yxMY0aPdoGHYF9+8Xngf+vXrx9Sj+KCC/9nm7dstuHfDXMvT+/efey4408ozFUBgKRVHG+ggMI0+cx2lhojEKEb/BI+GKEqt7QOH/VtblvTd0Wd1Zb0XdZ+yNTcfhUAMzKXiqGkCFQEa9CggXv17NXb/Xnp0iUuaDFz5gybMuUPGz16lPu7MixO73+Gy1QoDP3PONOOPyF6gKFGjZohi6WRP2644SZbuHChLVww30qWLGnNW7Qo9IALABQVxeUGCihMClKk5nNBWr9QsKK4rCtQGMhcKt6SLlARrn79Bu6l2hXqavHD98Pt+++H2+rVq23Zf10uCkPVqlXdK7saNmzoXgCAvFWcbqAAAEh2ZC4Vb0kdqFAgQkOVzpgx3dWvWLs2cyhPUT/AolRwEwAAAACKEzKXiq+kClS4+hQzZ9jM/7p6aNhSjwITBx7Y3lqruGbrNi4rQd0nAABF28H3Zg7jHEms0T4AAADgT0kRqFi1cqXdfPNNtn49gQkAAAAAAIqypAhUbN+x3dLT08iYAAAAAACgiEuKQEXdOnVt0Otv0pUDAAAASUdDJceSmppaJIZtBYC8khSBipIpKXm1vgAAAECBatKkaczv69Spkw0bNpRgBQD8JykCFZs2bbIxY0Zne6c1bdLUmjVvnu3PAQAAALlRvlRJa1+7gk1esTnubCZOnOiyLlQcHgBgyRGoUBHNt958I9v768QTTyJQAQAAgAKnYRU/6tvctqbvivrdW9J3WfshUwt82QDA75Iio8JTtmw5lxrXpm3bhFLj9tprb79vfwAAABRRClaklqYLMwBkV1IEKqpVq25HHXW0jR37k+sCMn36dOvatat163a41albN7vrDAAAAAAAfCopAhXly5e3c88bYGeedbb99uuvNmrUSPvii8/t008/sRYtWlq3ww+3gw8+xE0HAACAvJORkRFz1Ip4I1oAAJBdSRGo8JQqVco6HnSQe61bt85++ulHGz1qlL304gv2xuuD7KBOB1v37t2tVavW2d0OAAAACKMgRa9evW3SpElsGwBAgUmqQEWwPfbYw/r2Pda95s2bayN++MFGjBhh06dNtZdefrXANiCA5BfvaaAu1NXPGACKG50fEw1SaIQLjXQBAEBuJW2gwrN40SIbN3as/fLLL5aRscuqVKmS220CoJiJN759+fr7WsPTBhGsAKIg2Fc8TD6znaXGCEQoSEFQFwCQF5IyULFhwwYbN26s6/axYMF8K1OmjHXo0NHVqmjbtl1ebBcARVx2xrffunSKZaRtsxJlqIMDREKwr3hQkIIRLAAABSFpAhU7d+6033/7zUaPHmW//vqr7dyZbs2aNbf//e8iO+TQzpaamloQ2wtAEcH49kDuEOwDAAD5JSkCFatXr7abbrze1q9fb9WrV7e+xx7rhiatV69efm0XAMUA49sDOUewDwAA5JekCFRs27bVBSnKli1nderUtXlz57hXPF26HGbdDu8ebzIAAJADBPsAAH5BvaSiJSkCFZ7t27fZjBnTE94DTZs2S3haAAAAAEByol5S0ZIUgYq6devZG2++ne0tX7p06Wx/BgAAAADgf9RLKrqSIlBRsmRJq1ChQtHdCwAAAACAbKFeUtGVFIEKoKjKyMhww15Gsytta1FddQAAACDXqJdUNCVFoGLevLmukGaDBg2yvRfWrVtnixYttH333S/bnwXyk4IUC98737Yum5KfXwMAAIB8pGu6XTuiP1ziwROQfUkRqHj3nSFWr159O/+CC7O9hn/OmmVPPfWEvf/BR9n+LJCflEmRaJCife0Krg8eAAAA/ENBil69etufkyb5Z6GAIiApAhWSlpZmGzZsyPYm37qN1Hn43+Qz21lqjECEghRKawMQiqdYAIDCpCExJyUYpODBE5C4pAlUjBw5wr1yQsU4AT9TkCK1dIqfFxHwHZ5iAQD8hAdPQN5JikDF/vsfYDVr1srxWhOoAICih6dYAIoSndOiUWCWzEr/48ETkHeSIlBxTN9j826NAQBFDk+xgJzTTXC0m+RYN8/IW02aNI06w/L197WGpw0iWAGg2EiKQAUAALHwFAvIGa8LVaJ97JG3VINKdQsmr9gcc8Zbl05xRbhLlCmftwsAAD5FoAIAAKCYSrQLFUUA84e6c3zUt7ltTd8V8Qu2pO+y9kOm5s+XA4CPEagAAABAzC5UjD6VfxSsoKA2AIQiUAEAAAC6UAEIWHvdEWwNFCoCFT6yZs0a+27YUFuwYIGVTClpLZq3sF69+1j58vRHBAAAAAAUDyWLx2r63+LFi+366wba559/blu3brG1a9bYu+++YzfdeL2tX7/e/ysAAAAAAEAeSMqMiltuvsmaNm1q5w04Pw82QeFTxe1nn3naFbS6/Y47rE2btm6hRo4cYS+9+IINGvSqDRx4XeEvKFCM7UrbGnXtS5Qux5BxAAAAQB5JykDFsmVLrUXLlnm0CQrfzJkzbNGihda1a7dAkEK6dz/CRo0cYZMmTrQ1q1dbterVC39hgWJq9os9oq4549sD8cUK9omC9ioqCABAfuHBU/JIykBFo0aNbNnSpcmzleOYMmWKm+LA9u2zTHngge3tr7/+sqlTp1i3w7vHmxV8RBfdu3ZEfwof76IdhY/x7Quf2pGyzSKJ9nf4U6xgn/T+uZMNGzaUYAUQRbzrBrL78kes3yHhtyi58OApeSRloKJfv1Pt3nvvsYkTJlingw9Onq0dxdIlS9w7Deo3yDJFvfr13d+W/DdNUaUfgc2bN7uTvf5bqlRSHpoBWp/evfvYn9OmFdVdVixkZ3z7eBeQOq7zW3p6epFpQ+K1o2m0o6SVaLBPJk6caKtWrbLU1NRCXd9E2lGsILSnINp8XuAmK3nEC/aVq9XcGp72mplFz0wqiOMykTZUkOK111jbhN+hoiHR36KtS6fYzi1rrWTp6AMZ5FUb0m8dWYSxJeXd4L//rrCWLVvaE088Zk2bNrOGDRtapUqVsqxpq9atrV27fX3fwjZu3OiWsVLlylmWtXLlKu5v3jSxDLzmqohvDxhwnlWvUcP++WeZb7fFli1b7ZBDDvXt8uVUuXLl4n60Xe3KtrliTdtcRFKetyVwnG0sVzS6MW1L2xnYx4vf6BtzX+/zStxDAVHEa0fJ1oaKUxuRF/tVt23pu6Ie31vTd9qxQya6970aTUVBMrV5r42tLlfdNpdO8f3mT6QNJSIpfovKZljHvWvZ1BUb4q/ShkW28JXo3RQlmY7LgpLINon3OyRF7bcoKdpHNsT6LQr+HSqo67nx48dZamrkgMjOnTtt/bo1lr4zw1JSCu+cXLduvWxs4bxXIj09LSPvZ5u/7r3nroSesJ144kl22un983dh8oCKg86dO8def/1NqxgWcJk7Z47dcstN1rnLYXbllZEDEZ5YgYq0tDR78MGH8mBpAQAAAABF2YcffVKoq5eUGRUXXXypbdu2Le6Gq1IlMxvB78qWLesWcUdaWpZF3b5ju/tbuf+mieWJJ5+O+PaqlcstLT3dnn7mWd9uCqXWbdq0yTasX2dlZt1sJdJX5+uypnb9NF/n7ylfvviNBnHWxMFxt+2Lm9+LO008FY/4Nt4kBULH7tat8c9HBWHnzvSE2lBBHf95JZna0aYRR8Vd7UsqnB53mnhtxC/Hf17xYzuqXGUPS0lJysukHPFLO8urNpSIwZ3OSmSypJCMbWjLmBMLZNvmxW+eX9pHogqqHdGGci7WMeVlVFTZo1qhZlQUtqT8Ba5Vq1Zhb7c8Va1aNTe/NWvWBP7tWbtmrftnbkf8KF2qlNWoWSdPlzuvqU+jgipll/5rJbfnbzeVKo0b5/Xi4z//lNsZd1vU2rE47jTxVCnkdDQ/SrQNcfznn/Wl4x/bedFGOP7zj9eO9JuZ7PWSklFetaFEFHZac1GVaBtaP/nvAtkExfE3r6DaEW0of6gNlUopUex/h0rmz+YtOLt27bJ169bZ2rWZN/TJSKOYyPz587Isvvc3bxoAAAAAAIqypA1UrFm92p595mk779yz7X8Xnm8PP/RgYD9NmDDe1bHYsH59Uuy79h06uqqvY0aPcql7nh3bt7tCK+XLp1rbNm2TYl0AAAAAAMiNpAxUaPiym2++0caOHWvNmjXLkm3QpEkTmz59hk3+dXJutk2BqVOnjh12WFebM2eODRr0mq1evdqN0PH000+57iAnnHCClUmgRgUAAAAAAMkuKWtUfPjB+7Zp02a75957rXnzFvbOkMEho4DUrFnL6tWrZ3/9+ad1735EUuyjCy78n23estmGfzfMvTy9e/ex444/ISnWAQAAAACA3ErKQMWUKX9Y165dXZBC1G0iXO06tV02QrLQyB833HCTLVy40BYumG8lS5a05i1aWO3a/i6ACQAAAABAXkrKQMXmzZutRo0au7dDhEBFelq6G9ol2TRs2NC9AAAAAAAojpKyRkXVqtVs8d/Rh4BTEcqFCxdY7dq1i+M+BQAAAAAgaSVloKJDhw42ccIEmz5tmtvwwR0/lEXx5ltv2oYNG+ygTp2SdscAAAAAAFAcJWXXj+NPONEmTZpk9957j3Xo2ME2bthoGzasd0U1f/vtV/v777+tfYcOtv/+BxTHfQoAAAAAQNJKykBF5cqV7d5777NXX33Ffvn5Z8vIyHA74IsvPreUlFLWu89RdtZZZyftTgEAAAAAoLhKykCFVKte3W686WY3ssf8+fNs69atVqliJWvStKlVrFixuO5PAAAAAACSWtIGKjzVqlVzLwAAAAAAkPySMlDx7rvvWNmyZa1tm7bWuEkTS0lJSf49AQAAAAAAkjNQsXjRIlc08wN7z8qXL28tW7Wytm3bucDFXnvvzW4FAAAAACBJJWVGxQ033mQLFyywadOn2fRpU23G9On226+/ul1Qpcoe1qZNG2vbtq3tf8CBVrVq1STdNQAAAAAAFD9JGagoWbKk7dO4sXsdd9zxlp6WZrNnz7Zp06ba9OnTbMKE8TZu3Fg78cST7LTT+xe/vQoAAAAAQJIqmaTLHSItPd22bN3iRv7YsmWL7dq1y71fpmzZorB6AAAAAAAUG0mZURGcQTFt2jSbN2+u7dy5M9Dt4+ijj7E2bdtZrVq1is2OBAAAAACgKEjKQMXDDz9oU6ZMsfLlU61lq5Z25llnU0gTAAAAAIAiICkDFV7XjqpV97DatWq7V42aNYvA7gAAAACKviqnrom5kus/qFb0NwKAqJIyUHHJJZfZ1KlTXLeP8ePH29Ch37oCm40bN7G27dpZu7btrFmzZlaqdGl2PQAAAAAASSQpAxXKnuh+xJHuJYsXL3bDlCpwMfTbb+3TTz62smXL2tnnnGs9evRMot0BAAAAAEDxlpSBinB77bWXpaamulfZcmVt0sSJtn37dlu9alXx3rsAAAAAACSZpA1UbNq0yWbMmG7TpmZmUvzzzzK36UuUKGn77NPI2rRpa4cc2jnJdgcAAAAAAMVbUgYqXnrxBRs1apRlZOxye69evXrWs1dva9u2rbVu3cYqVqxYvPcqAAAAAABJKikDFek7d1qXww5zgYm2bdpaterVk3TzAwAAAACAYEkZqLj88ivYiwAAAAAAFEFJGagItmPHDlu2bJlt27bNKlWqaHXr1LWSKSlFcFcBAAAAAFD0JW2gYs2aNTZk8Ns2ceIES09PD+wpjfxxZI+edkq/U6xM2bJFfw8CAAAAAFCEJGWgYu3atXbrLTfZ6tWrrXbt2ta4SROrVLGS+/usWbPsyy8+t7lz5tjtd9xpKWRXAAAAAACQNJIyUPHRRx+6oMTFl1xq3bodbiVLlgxs8O3bt9sHH7xvX3/1pY0ZM9q6dz8iaXYGAAAAAADFXVIGKn7/7Tfr3OWwiEGIsmXL2llnnW1T/vjdfvvtVwIVRVCVU9fEXKv1H1Qrgmtd/MTbz0BRxvGP4iqhY3/oA8V18wAJoR2hKNidipBENm7cYHvuuWfUJS5RooTVr9/ANm7YkERrBQAAAAAAkjJQUaVKFVswf37Uvbdr1y5btGiRVdljD/YwAAAAAABJJCkDFe3bd7AJE8a7OhTpaWkhm3vTpk326isv2z//LLMOHTom0a4AAAAAAABJWaPipJP72e+//2Zvv/2WffHFF7bPPo2s4n+jfsydO8e2bdtm++9/gB16aGf2MAAAAAAASSQpAxWVK1e2Bx54yI3uMXbsWPv9998Dm7xmzZp24oknWd9jjwsZDQQAAAAAAPhfUgYqpGKlSnb+BRfagPMvsDVr1tj2bdusQsWKrn4FAAAAAABITkkVqFi8aJF9/c3X9vfiRVayZIo1btzY+h57rNWsWcuXW3/lyn9t/vz5tmTJEtu5c6cdccSRVr169ajLum7tWhs+/Dubv2C+pZRMseYtWljPHj2tXPnyvlw/AAAAAADyWtIEKv7660+75+67LS1tR2AbzJkz28aNG2sPPviw1apdO6+3Ta5cO/Bq+/vvv0Pmsd9++0cNVCz5+2+76647bOPGjda4cRPbsWO7/fLLzzZyxA92z733u+4uAAAAAAAUdUkTqBgy+G1LT0+z448/wTodfIjt3Jlu3w8fbqNHj7KPPvrQLrv8Cl/tq3r16lubNm1tn8aNbeKECfbrr5OjLl9GRoY9++zTbsSSW2+73dq129dN+8P3w+2VV1621we9ZldfM9BX6wcAAAAAQH5IikCFRvGYPXuOHXzIIdb/jDMD26FJk6b299+Lbdq0qfmxbXLl2uuuD3x+1syZMeel9xcsWGCHHdY1EKSQI3v0tNGjR7uhWM8+51yrVq1azPkAAAAAAJDsSibDCqxbt84yMnZZq1atQxa3RIkS1rJlK1u7Vu9nJMOqRDRlyh/u7+3bd8jy/oHt27t1m/rfNAAAAAAAFGVJEahQNw8pV65cln2hQpMKYuzatStp95OKbUqDBg2yrEP9+vXd35YsXZq06wcAAAAAQKKSoutHUbdp00a3ipUiFMysXCmziObGDRviboaB11wVcZoBA86z2rXrWHp6ZsDHr7yAVEaZ2hYr7BRvPXaVrRd3FePNAzlXu0yFuB9mH+WPvGpDyLlEju1E2gjnqMLjtSPvv/CfRNpQImhn+SOv2lAi59NEsJ8jy4t2xLbNH3nVhnKrVKnCDRUU7rdn0ztDBtunn3wc8imNkiEaZSNcz5697Kijj8nmt2SaOHGCLc1GFsOxxx5npUuXztF3paVlBhBSUlKyfN47QNJyGWTQAb9q5fIcLV9B27H/WzG/cnu89ThoWNxFjjsP5Ni7rU6K+9ntlsA08fYzosp1G0LOJXD+eTeBuSfL+booW7tmVVFevaSWyO9MImhn+SvXbSiB82kiuJ6ILC/aEW0of+W6DeVSnbpZs/0LUlIFKtauXetekSxbtizLnzckkIUQzbixY23SpIkJ74vevfvkOFBRtmxZ9z07duweetXj/a3cf9PE8sSTT0d8WycRlfCoWq1GzM8XNgVT1CDL/H6OldixIuriVDoms6ZHNBu/3i/uqsSbB3Ku55jn4374k42vxp2GfZR9edWGkHOJnH9OqnRh3C8Y3vWyuNMgf3jtSL+ZKSlJdZlUbCTyO5MI2ln+yKs2lMj5NBFcT0SWF+2INpQ/8qoNJbuk+AWuX7+BffjRJwW6rS+97HK78H8XJfydqampCU8bzhvNY82aNVlG9lizdo2bvFr16jmev5QoYYWevpMoBSlKbs8aePLES0OK9dlE54GcW7Fjc9wPs4/yV27bEHIukWN7Rdn4bSTeeQ75T0EK9oM/JfI7kwj2b/7KbRtK5HyaCPZzZHnRjti2+Su3bSjZJUWgojCUL1/evQpCw0aN7KeffrQFC+ZbkyZNQr5y/vz57v8bNmxYEIsCAAAAAEChSopRP4q69u3bu6FWx4weHbKq6vYxYfw4FzBp27ZdUd8MAAAAAACQUZFfZs6cYf/884+bvVc/Y/LkX+zvvxe7vx1wwIFWtWpV9++6detZ585dXFbFG68PshNOONEFKQYPfttWr15tp53eP1DHAgAAAACAooyuH/lk1MiRNmZMaIbE5599Gvi2O++6OxCoENXD2Lx5sw0d+q17eXr06GnHH39CPi0lAAAAAAD+QqAin5x+en/re+xxUedeq1atkPfKlStnN918i82fN88WLFxgJUuWtObNW1i9evXyaQkBAAAAAPAfAhX5RKN05GSkjn0aN3YvAAAAAACKI4ppAgAAAAAA3yBQAQAAAAAAfINABQAAAAAA8A0CFQAAAAAAwDcIVAAAAAAAAN8gUAEAAAAAAHyDQAUAAAAAAPANAhUAAAAAAMA3CFQAAAAAAADfIFABAAAAAAB8g0AFAAAAAADwDQIVAAAAAADANwhUAAAAAAAA3yBQAQAAAAAAfINABQAAAAAA8A0CFQAAAAAAwDcIVAAAAAAAAN8gUAEAAAAAAHyDQAUAAAAAAPANAhUAAAAAAMA3CFQAAAAAAADfIFABAAAAAAB8g0AFAAAAAADwDQIVAAAAAADANwhUAAAAAAAA3yBQAQAAAAAAfINABQAAAAAA8A0CFQAAAAAAwDcIVAAAAAAAAN8gUAEAAAAAAHyjlG+WBAAAAMgD4zc8lsBcbklgGgBAYSCjAgAAAAAA+AYZFflkyZIlNnnyL7bk779t3bp1VrlyZWvTtq116XKYlS5dOuK3rlu71oYP/87mL5hvKSVTrHmLFtazR08rV758Pi0lAAAAAAD+QqAiH3z91Zf29ttvuTlXqVLFUlMr2KxZM23s2J/sm6+/ttvvuNP22GOPkG9WQOOuu+6wjRs3WuPGTWzHju32yy8/28gRP9g9997vAh0AAAAAABR1BCryQYmSJe2YY/pa9+5HWIM993TfsGXzZnvllZdt/Phx9tabb9hVV18T+OaMjAx79tmnbdOmTXbrbbdbu3b7uvd++H64+8zrg16zq68ZmA9LCgAAAACAv1CjIh8cffQxdvY55waCFJJaoYJdeullVqZMGZs8eXLIt86aOdMWLFhgnTt3CQQp5MgePa1Zs+Y2YcJ4W7NmTT4sKQAAAAAA/kKgogCVKVvWdflIS9thu3btCnzzlCl/uH+3b98hy9Ic2L69y7iY+t80AAAAAAAUZQQqCtCypUtt5cqVrgZFyZK7N70Kb0qDBg2yLE39+vXd35YsXVqASwoAAAAAQOGgRkUB2bVzp7366ssuO+Kkk08O+dZNmza6/68UoWBm5UqZRTQ3btgQd0kHXnNVxGkGDDjPateuY+np6XHnUZh27sxcvowytW13vklW8dZjV9l6cVcj3jyQc7XLVIj7YfZR/sirNoScS+TYTqSNcI4qPF478v4L/xm7/d24C5VIW6Sd5Y+8akOJ7MNEsJ8jS+S3KB62bf7IqzaUW6VKFW6ooHC/3ccmTpxgS7ORxXDsscdFHXZUXn99kM2YMcOOOupoO+CAA0PWPC0t8wY9JSUlyxbxDpC0XAYZdMCvWrncx1t8tx37Z46YEs32eOtx0LCYn5e480COvdvqpLif3W4JTBNvPyOqXLch5FwC55/4t1iWNOfromztmlVFefWSWwLtLBH8zuSvXLch9nO+SuR6LZ5kubdIVrluQ7lUp27WbP+CRKAiinFjx9qkSRMT3he9e/eJGqgYMmSwDR/+nR3WtZsrshmubNmy7k87duzI8p73t3L/TRPLE08+HfFtnUQyMsyqVquR8PoUBgVT1CDL/H6OldixIuoiVDoms6ZHNBu/3i/u4sebB3Ku55jn4374k42vxp2GfZR9edWGkHOJnH9OqnRh3C8Y3vWyuNMgf3jtSL+ZKSlcJvlRIu0sEfzO5I+8akPs5/yVyPVaPPxW5Y+8akPJjl/gKC697HK78H8XJbx/U1NTI077/nvv2pdffG6HHHKoXXrJpSG1KTzVqlVz/9TIHt6/PWvWZo72Ua169YSXJZISJazQ03cSpSBFye3Lok4eLw0p1mc98eaBnFuxY3PcD7OP8ldu2xByLpFje0XZ+G2Ec1ThU5CC/eBPibSzRLB/81du2xD7OX8lcr0WD20of+W2DSU7AhVRlC9f3r1y44P337NPP/3EOnY8yK648iorGaFrhzRs1Mh++ulHW7BgvjVp0iTkK+fPn585TcOGuVkUAAAAAACSAqN+5JOPP/rQPvnkYzvgwAPt6quviVh/wtO+fXsrUaKEjRk9OmRp1O1jwvhxLmDStm27fFpSAAAAAAD8g4yKfPDDD9/bhx9+YBUqVLD99tvfxvw4Jsu3dOncxcr8V3eibt161rlzF5dV8cbrg+yEE050QYrBg9+21atX22mn9w/UsQAAAAAAoCgjUJEPFi1c6Oa6efNme33QaxG/4cADDgwEKkT1MDT90KHfupenR4+edvzxJ+TDUgIAAAAA4D8EKvLBiSedbD169oo550qVK4e8X65cObvp5lts/rx5tmDhAld0s3nzFlavXr18WEIAAAAAAPyJQEU+qFq1qnvlxD6NG7sXAAAAAADFEcU0AQAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvlPLNkgAAAAAA8t34DY/F/I5DKl+X78sAxEJGBQAAAAAA8A0CFQAAAAAAwDfo+gEAQAGKl26b6ZYCXCIAAAB/IaMCAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG+U8s2SFCE7d+60KVP+sNmzZ9uK5ctt06aNVmWPqrb33nvbEd2PsNQKFSKu7bq1a2348O9s/oL5llIyxZq3aGE9e/S0cuXLF6GtAwAAAABAdAQq8sG6devsoQcfsBIlSljlypWtYsWKNnv2HPtxzGj79JNP7PobbrBWrVqHfPOSv/+2u+66wzZu3GiNGzexHTu22y+//GwjR/xg99x7v5sPAAAAAABFHYGKfJCammoDr73O2rRuYxUrVXLfsGvnThv+/XB7fdBr9vxzz9pzz7/oAhmSkZFhzz77tG3atMluve12a9duX/f3H74fbq+88rL7zNXXDMyHJQUAAAAAwF+oUZEPypcvb506HRwIUkjJlBTr3buPNWnS1FauXGmrV60KfPOsmTNtwYIF1rlzl0CQQo7s0dOaNWtuEyaMtzVr1uTDkgIAAAAA4C9kVBSwjIxdVqJESdcdxKN6FtK+fYcsS3Ng+/Y2e/ZfNnXKH9bt8O4FvLRA9o3f8Fj2PwQAAAAA/yFQUUDS0tJs6NBvbd68eS5TIrhA5pIlS9xSNGjQIMvS1K9f3/1tydKlBbSkAAAAAAAUHgIV+Wj58uV21523265du2zDhg1WunQZO/Oss+2Yo48J+VaNCiKVIhTMrFwps4jmxg0b4i7pwGuuijjNgAHnWe3adSw9PT3uPArTzp2Zy5dRprbtirEg8dZjV9l6cVcj3jyQc4ls/0Swj7Ivr9oQco7jP/l57cj7L/yHduZvedWG2M/5K972rV0m8iiFwbhWyx951YZyq1Spwg0VFO63+9jEiRNsaTayGI499jgrXbp0yBqVLVvW2rZt54YrXbnyXzdc6XfDhlrz5s2tefMWgWnT0jJv0FNSUrJsEe8ASctlkEEH/KqVy328xXfbsf9bMZdze7z1OGhYzM9L3Hkg5xLY/olgH+VcrtsQco7jv8hYu2Z3LSn4DO0sKeS6DbGf81ec7ftuAt+eLPcWySrXbSiX6tTNmu1fkAhURDFu7FibNGliwvtChTLDAxVVq1a1yy6/IjCPBQvm2z13320PPfigPfvsc4FimwpoyI4dO7J8n/e3cv9NE8sTTz4d8W2dRDIyzKpWq5Hw+hQGBVPUILWcKSkcmkB20YaA3KMdAblDGwJyhzaUibvBKC697HK78H8XJXyUaUjSeBo12sf69OljH3/8kf3+x+/Wpcth7iPVqlVz/9XIHt6/PWvWZo72Ua169Xizj0kjoRZ2+k6iFKRIlmUF/Ig2BOQe7QjIHdoQkDvFvQ0RqIhCQ4zqlde8OhTBNScaNmpkP/30o8u4aNKkSchXzp8/3/1/w4YN83pRAAAAAADwnZK+W6IiTEU1f540ya1hgwZ7Bta0ffv2VqJECRszenTI2qvbx4Tx41zARLUuAAAAAAAo6sioyAfq2rFq5Upr376D1ahRw0qmpNiKFcvtu2HDbMaM6dakSVNr07Zt4Jvr1q1nnTt3cVkVb7w+yE444UQXpBg8+G1bvXq1nXZ6/0AdCwAAAAAAijICFfmgXLlyNmbMaBs5ckTI3JU10bHjQfa/iy62kiVDk1lUD2Pz5s02dOi37uXp0aOnHX/8CfmwlAAAAAAA+A+BinxwzDF9rXv3I2zu3Dm2ZvVq275jh1WpXMWaNG3qMiwiUXDjpptvsfnz5tmChQtcIENDmNarVy8flhAAAAAAAH8iUJFPNApIu3b7Znvu+zRu7F4AAAAAABRHFNMEAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvlEiPT0twzdLg3yxYvlSy8jIsFKl/D3IS0aG2c6d6ZaSUspKlMiXTQEUabQhIPdoR0Du0IaA3PFLG9I9WdVqNXK3MrlARkUxUKJECffyuxUrltuqVauKTJBi165dtn79BvffoqKorVNRW5+i1oakqO0j1sf/ilo74pjzv6K2j2hD/lfUjrmitj5FrQ3lFBkV8I2B11zlluWJJ5/2zTLlxr///muXX3aJPff8i1arVq3czMo3ito6FbX1KWptSIraPmJ9/K+otSOOOf8ravuINuR/Re2YK2rrU9TaUE6RUQEAAAAAAHyDQAUAAAAAAPANAhVAPqlQoYKd3O8U99+ioqitU1Fbn6KoqO0j1gcFjWPO/4raPipqiuL+KWrrVNTWB5moUQHfoD8WkDu0ISD3aEdA7tCGgNyhDWUiowIAAAAAAPgGGRUAAAAAAMA3yKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKhAkbNr1y5bt25d4LVt27aQdfTe3759e9R1T0tLc59PT0/P1+0zZsyPdtttt8f9jhEjRtpdd90ddzq/Wbx4sV1//Q22bNmymIs2b948N93KlSv9tgpIAjt27Ahp82q/wRJpzzpPqM1nZGTkeI2feuop+/TTT3P8+byUaNvLa8Hn3vXr17vzbSQ6twZPG/zvDRs2ZPnIxo0b7Y8//rDx48fb/Pnzo+4nzee3336ziRMn2qJFi/J69RCH9p23L7XPwulvmzdvjjkXfT78dzuZRPo9u/fe+2z48O/zZDWmTZvmfi+3bNmSJ/MDAL8qkZ6elvOrMhQLa687otDWs+pjI7L93dOnT7f99ts/5HO1a9e2U07pZ3fddZelpqbannvuZd26dbP3338v4vxvuOFGe/bZZ23x4kVWs2bNbC9Doh5//Am75557bP36dTE/cv/9D9gzzzxjK1Ysjzrd7Nmz7b777rMHHnjAGjRokOgi5CvdLHTu3MUmT/7F9ttvv6jfNXr0GDvyyCNt+vRp1qJFi3xdJsTWeugDhbqJZvS5Jdvf/9Zbb9n5518Q+FzJkiVt7733tosvvtiuvvoqd2PbsmUre/DBB+3666+LOP8jjjjSlixZYn/99We2v99z4IEH2kEHHWQvvPBCjueRVxJte3lJwYdy5cqHzLJUqVLWvHlzu/nmm+y0004LvPf119/Y8ccfH/Hrdb5eunSJe08B5RtvvNFeeeVVF5Dy6Lz86quv2jHHHO3+pBvggQMH2ttvD7adO3cGpqtXr56988471qVL57xc1UIxa9YMmzF9ivvu1m32tZYtW8dcji1bNtuY0SNs8+ZNVqFCReva7QhLTa0Q8zPed5zcr3+O1nHvvRva0qVLA5+tXLmydenSxR588AFr1aqVnX56fxs5cqT9/fdiK1OmTJbvUFC+V69e9s47Q+zUU0/N0TLkhQsuuMD69TvFevXqme3ZRfo9q1+/gf3vf/+zO++8I9vzC/fJJ5/YqaeeZsuX/2M1atTI9fwAwK/IqECRdfvtt9vEiRNs9OhR7gLh+edfsAsuuNBKly5t/fufbl999ZWtXbs2y/rrIve9996zo446Kl+DFHnt33//tXfffc89jfKL1q1bu+3ftGlTvywSirB3333HtfmhQ4e6G1Pd4D766GPu+DvkkENs8ODBEdd+4cKF9uOPP9o555xTZLZOYba9s88+y+0HvT777DOrX7++nXXW2e4GLtxTTz3pzhHBr88+252Vcsstt9qLL75kTzzxuK1c+a+76Z42bapdddVVIbO64oor7L333rdBg16zNWtW26ZNG+3333+z888/P2pWRzIpyCBFbvXo0cPt+3Hjxtrjjz9mv/76q/Xpc5T7bVIbW716tX3zzTcRv+btt9+yPfbYw4477rjcLkau6Fj6889ZOZrH/vvv545nBUsBADlXKucfBfytYcO9rX379m4hO3fu7LIj9LRt06ZNdu6559ozzzxr77//vl1yySUhKzJs2Hf2zz//uGliUWrqyJGjbNmype6pkZ4WtWnTJuQjuiAbNWqUu0Br1qy5u3kqUaJE3A03Z84cGzt2rFWpUsV69oz/REfptrNmZV5UKS1U6ygdOnSwlJQU9+8VK1a4ZVHarZb14IMPjrscoqeYSllVNke7du3cPCdPnuyeVOolyuZQinezZs1cd5a5c+dY7969rWrVqu6Javg6r1q1yoYPH+6CQkccUXgZOyhagttg9+6H2++//25Dhgyxm2660c4771y78ML/2c8//2wdO3YMWXGdF3SM6gY7Hp0bfvrpJ/cEf6+99nZtuly5ciEfU2bBDz+McG1GmUT77rtvyPvqXqJuDH/99ZebVllE3rnKs2bNGteu9PcFCxa4Lg8NGuxpRxzR3U0yY8YMmzRpkmtjegKt6dV1av/9M7PJtD7hbU83jHXq1LHq1au79qfzhtqzMh7C/f333+58ocCubjw1P52Xgs8p0dSuXSdkfTp3PtSqV69h3333nXXr1jXkY23atHXn52i+/PJLt37KjvG0bNnSvYJ98cWXLmvuzDPPDPy5bdu27pXsCjpIoWyN3NAx6R3PyjCqUKGC9e9/hsukUBaNMv7eeuttO+GEE0K+Rm3qs88+t3POOTtLmwqn35uxY8fZnDmzrWLFii6bqUmTJm4y/dYp+KjvDqbjV+3NO3aCp9Pvpn7X1BZ1rKuNLlq02GUmiX7bqlWr5v49ZcoU93urLmVqO+Hnk0htLxrNR+ckUTA1UlBf55wffvjB/ZarLQJAcUGgAsVG48ZN3MXH8uWZN9wHHLC/u1gKD1S8/fbb7mK+T5/eUbeNLngOP7y7u4nXhYUCEeqXqpTMo48+yn3u888/t3PPPc/dLOiJ4p9//ukuaL744vPABU8kzz33nF177XVuGRQA0b910xWLLrLuvvseN8mNN97kbi5ETxQ1jzfffNMuv/wKd8GolGndAKmrxUcffej+Fo1ufHRhNHv2HGvVqqX9/fcSO/3002zw4CF2ww032I033uA+etNNN7v+6KKbIaWjKn27Vq1aWbp+/PTTWHexqos5BZOuvvoaGzBgQLE5DlEwdHzts09jGz16tPvCfv36uWNN7Tv4xkLnBAUz1B7idZl68MGH7N5773U3RnvvvZctWLDQ3ajoybFn/foN7sZ72bJ/3I2Fbvj1GXV98BxzTF+XwdGoUSP3JwUsdDP+8ccfBdLhFSRQercywx566CG3bIcccrALVNx33/12991321577eW6sqmrmoIBCpwuWrTQzVNd4MK7XR111NF20kknuswGdalQsFXB1JdeejEkMPvBBx/YgAHnu0Bp3bp1bODAa+200061Z599zlatWumeeGeH+tLrxlLzyy4FgZQtpv0UK8ir6Vas+De7s/e9wghSxOtSkl2NGzd2H9ENt7plKZj02GOPuUCBfic8H330kTtW4mU2zZ07104++WSbNetPF0BQwEDdu5RJpfbx8ccfu2N2+/bQ+lS33nqb+60ePvw795XedDfddJM98sgjtueee1rfvn3db7d+25WB9cUXX7hp9busa4KTTjrZBdzUdrUu+l3v3r27ywLyApa//fZ73K6MWuYLL7zQ3nnn3UCARdcQt956a0j3EHWR6t+/v5UvX97q16/nzmFnnJGzbjkAkGzo+oFiQRe533//vbuQaNiwoVtnZUzoCYqeTHr0VFJdQs444wwXYIjm8ccft1q1arosDd2kzJgx3f27ffsDAxdkZ599jh122GG2ZMnfNmWKisCNc991zTXXRJ2vir+pSNZll13mbjiU4vzYY4+6J76xHHrooYF6G99++43NmzfXvRSk0E3QJZdcaieeeILr9606EHqaOmbMGLv99tj9ZVXTY/nyFfbrr5PdttI6zp+/IBCUCKYbLz09Xr16lcuoOOaYY7IssjIoLrroIveEWeunef744xh38wjkJQXO9DTUyxZQcOHkk0+y99//IKSQrjKAdJOjjItYFIRU0OD66693fcN/+eUXlzGhrgvBPvzwQ3eMq60sWDDfrrjicheo0M22R11S/v13hU2dOsW9fvnlZxs3bpy9+OKLWRZBgU21Jz05fuONN1wAQnVtbrvtNtfGvXPEkCHvJLT5Xn/9DXeTqM9qGRU0VHDTq/+g7aagpv6u9xV41DnlzTffSmj+MnPmTFcXQq+nn37aZVfpSfWAAedlmce3335rgwYNCnmpToFHdQp0nlDQ5YknnnSZJZGKHCuQohtI1RpRfSE9pY5WyDNZFIUghXz33XD33+bNM+sPqa3pt0A36cF0jLVt2yZLdlEwfe7EE0+y7dt3uGNfL3XRUBtp2TL79Y00P/0W6rdx9uy/7NFHH3Fto2zZsnbbbbcGfku9BxdXX321a/f6Xv2u//HH765469NPP5Otw0rFNT/99DOXZTJr1kz3evPNN1ydKS+LY+vWrS6TSFmHqumh7/n6669cGwaA4oBABYospZDqRlw3/p06dXLp2nfccUcgAHH66ae7ixFlVXhUm0IX7OeeG7uv+qZNm93TlOCibcoe8J4OeU+Gnn76qcBTFqWm6gnKhx9mPjWKRBdqCqbce29mdoScdNJJLuCRU7oY1JPIJ554IrDuSr9WZoQCBNFGOdDftW1U38NLldX2UlG0SJRFofe8ribaPuFGjRrtsjnuv/++QCaH+tLrxg7Ireeff961ed1MHHhge5cRpMwDjzKc9ETVe0oq6hOvlO5jjz025tc/99zztu++7eyuu+4MHNs61tUVIpjONeedt/uGXBlbOqdMn747IHrYYV3cE1LJ7EKyl8tcUvsIp0wpZWSJ2pTOEeq6ccstNwcmVX/+RM8RSrc/6qg+7rNafrVvZVUoVV5UU0K1ex555OHA+ULdSRLpFuNR0FK1JfS68867bO7cee58q+UOp+DLHXfcGfL68MMPApNpPXUe1X5TFtdhh3W1OnXquuBK8MgQeiJ+//33uwyWa64ZaIcccqjVq1ffZZ/k9+hN+aWgCmdKIsU5E6VgmtqhMhgUVLjzzjvt8MMPD3RbUoaFso7U9jzKklAQKl6XS2UNKRCm/a1sCo/akNcVMbsUnPC6dUT63Qqmrl5eFqK6WNatW9cFMZQBlSgF0BSU1O9ecJFXZU4o01NdUkXdnpQBqrboFR5VNtiZZ56R6FcBQFIjUIEiS90z9JRSWQwHHHCAe9p2ww3XB9ZX/Wh1gf/uu+8GLmR1465+reH9n8PpAkMX3+qjfvLJ/ezll18OGVpTN+O6KPdSuz0dOrR3KZ9K8YxET4WaN2+WpTuG1+88J7QsWo7w6uDqQ6yLf10IRaLK7boRaNcutI+3tk2kbBM9uY5UxT2Y1k/C10cXZ0BuqSaF2ry6ZBx7bF/3tLNHjyMDs9VNgbpqecFJ3Wh88smnLminIFwsOo8oCBGvxkz4U10FMEVdJjx6YtqjR0+rUmUPq1q1mtWoUdOloeupaTgFR4Ip+0PZCV73Lk94O40mfFQdZYaJNzTwvHnz3U2bFxzxZKfWg54CK2NKr3Xr1rrCibqxvPbaa7MsloK6epod/NL51KMbR2WYKWtt/vx5NmTIYHeOVlabAlIebQ91RdNTcY3c8sYbr7tzlbLCFCxJVokEEHIzuock8h3ZoWNJ7VBZLZUrV7IXXnjeZeUEtx09DFDwThk7ojaZWeg6drcGHQeiblB5RV1BE6Xsnt69+7i2u8ceVV3bVTaTAmSJ0tDBCgaOHDnCjj32uJDX0qXL3LWFzJkz12WChdetyM31AAAkE2pUoMhSUCJeX1c9vVGqtgpoql7Cr7/+5vprx6MbHqWbfvrpp+4Jj2o06Onhl19+4bph6ImJl1kQzLvBj5aSnJ6+00qWzCx+GelzOZHTZfGeLAVnjYjmFykLQ33l49GTTV2shj+1SknhVITce+2117IUtA139tlnuye8CsSpO5iKy8Z7iitqB7G6g3miTeO1GfXLP/roY1wg5ZlnJrjaE7pB08345MmZN23BwttVeCaXJ9GsgXjLl9v5R6IMkuOPP86lrD/55JNxgz3R6Km5XhrmtFev3u4GUVk04edaPbHXS7UQFNRQAFpZXMkmkQCC34IUouwJjcATi2pMqN6ChhbWjbfqxKi7YLzhwHfu3OVmG6stRgsmRvrd1bETL0jpUeaR2q7q2agrp45FtV0F4FQ8N1FeW/WGMw523HHHuowh0XSxriMAoKgjowLF2pFHHuEKaOlCVinVuik45ZRTEtomKnZ56aWXugJ4CxcucBkLGklEGjXaxz1V8p5SeqZNm+5uBLw6GeH22WcflwKrrItgSnWNJ1oQRNkUSuvWDVkwpedqfYOLmQVTSque5ih4E0wVz8ODF4lScUPdsKkAWXbXD8gLXhcG3eTqKa4yFhJ5QqmMod9//yPXi6D0dtWBePTRR90T/0qVKrnuXn/++VdC89bTVY0UoP7rwVTALy80a9bULV941peyVXJDN5jq8ubVwsitFi2au4wvb4SjSHTD2rRpsyzn4WQRr6ilH4MUiVL3iX79TnY1Y4YOHeYyEhIJGHo1Z2K1RRV71W9U+LGhmjGJ0u9peGBj0qSfXbDi4Ycfcl0Ws9t2PbrmUJtXVoaGzw1/eQW5Gzfex7XFZcuWhSz2jBnxrwcAoCggUIFiTUGDs846y77++mv3REcFJ1WAMh6lbgcHE3TRlZpa3r1E89GTED259Z6kKt1TKc19+ihtNHL1e6WgqzuGKox7JkyYYMOGDYu3SIH+uSqeGUxD9umm5oEHHgz8WdOoQKcuFKM9mdJFvmpq6Cm1bq5Ey3bdddfH7ccbjUYvUT/i++9/IBDsUNeTl156Ke76AXlBXRpUD0JP4jUEcCI3R6ICgGoH4YVflZmRHampmaPsaMQCj7p9aKjRRJx//gBX10IFOb2A4auvvuqKe+YFFdFUd5Urr7wqcKOn4pa6ocwJLeO33w51Iyko2yzRp9cejbQSHjRR9xfVIFI3Fu9cqloe4en3Gg1JhYPDh6ksCpI5SOFRxqMKWCvgr8B479694u4adeXSjf7NN9/sPuvRb5y6U4iCCKJuRcFtbMqUqXHn79HvVPhvqVebIrjtqvi2inFmh9rAWWed6a4Hwtu9iu6q26oow0THt4rxejRUsbJQAKA4IFCBYk99ZRV0WLVqlSu2lwgNfab6FH36HGVnnHGmtWu3ry1ZsjTQB1tpx0888bi99tog22+//V0f1AMOONBlMDz7bPTq4G3atHGjgqgAaNeu3axv32NdMTINmRaP0lBVEPCss862Zs2aW+vWbdwNjdJLFTB5+OGHXeE/DY140EGdbK+99nTDHsaiqufqv6sCdnvuqWJlmTd5KgQY3kc+EXqKpMJ4Kmao7aKh3rRdgguKAflNQQc9pUykT7znggsucKNWaNhOtaN+/U5x/1Wx2+xQsE6jAx199NGuvo2GOdYQxEcdlTmscTxNmjRx55ZXX33NqlWrbrVq1XaBvnPOOTtHbTKcbsY0CoeCsZp3/foN3PDBupmURNr9M888Y9Wr13CvChUquvOStpVGNQinwK2mCX95GWAffPC+Gy2iVavWrjbAwQcf4v6tzIxXXtldy0LBGmVs6Vys87KCEyqoqnPuc89lZroVFUUhSCEKXClDQsE+ddOJ1M0hnG7ydUwoS7BFi5buN1LD7ur3SRkPolGlTjzxRLv44kvsyCN7uMKq99xzr3Xr1i3hQ+DSSy9xXZUaNmzkfkuHD//eDQF88MEHu3nrt0sjzFx66WVxC/FGoowqrX+XLoe51ymnnGqHHtrZ9t67YaAwp+poqZDmoEGvu99xXQvo+NdvMAAUByXS09MyisOKovjYsGGD63uuYpF77713Qiuu1NNt27a6p4nxiuWJ+pmPHj3aFb3SBXOjRg1dNf3wTAmlaGscdKVvKqVa/XKD+5yr0KWmUVHPYHqCqac0yu5Q1oOeFqmwVt++WYf8DKcU7SVLlrjl0g2Cd2Pxxx9/uFocugFo3bqVu9iKV/xSlBGiAmIrVvzrCvZp+dWHVhXbvcJnyvrQk1NVcg+mJ16qhq4+vcHbRl1Z9ERUqbW9evV03VM0UkDPnj1dOi2QHRrWV8eoLuATyYhS29CTUBWyVOAgO1QgUO1T3RgaNKjvAg6qMyHqp169erWQriQKgqp6v26cvem2b9/uKvvr/FG/fj3X3UwZVytXrgoU/9TNm4IFClJGaqfKRFJNi2rVqroin2eeeZbbDhouWSK1va+++tqaNm0SUlDTO1/qJi54VA6dsyZMmOi+W4ULH3/8CTes6dq1u59ih9O5QnV7glWsWMn22adRloKAWn4VXIxG52LduOq8ou2g85rOQfqbCpYqwBG8r7Wdx40b74Z71XS6oW3TRsGN3gnVz0HeUPaM2kCiWSwaclNZAvrtiNYNMRIdnzrW1IbURVG/92rLXrBDvy0aUlgFO/fcs4Gra6Lujmlp6YHAuDJ1pk6d6n67I1EwRF2yNm/e5NqYsrF07vjggw9s9uw5VrduHdd2//nnH1cE08sIUZfP8N8zXQeoHbRq1SrkqzQ8stqBfuNr167ltoOG+Q6WOSzpN27ddA2gdhrr3AAARQWBCgBR6YZKF3zeUIqirh/qmqIK/DkdDg5AzinFXU9bPQr8dex4kMvouvvu3I9woS5e6ufvUbaZ5q/Rk1STBwAAIL9Rah9AVOrzrVTTrl272h57VHFZGX/8McV1IyFIARQOde9SJoSGMl61arXLIFPG1rXXDsyTBVINmREjfnAp9Fu3brORI0e6zIoHH3wgT+YPAAAQDxkVAKJSOvV33w13qad6yqqU06OO6pPQKAkA8odGzVGRSKWby/7775dwV65EqNvJt99+a/PnL3DnAAVE+vXrF5JlAQAAkJ8IVAAAAAAAAN9g1A8AAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAHwsPT3dli9f7v7rWblypW3atClPlzo/5olM69atc6941q5dm9B0yF+JtoV///3XNm/enKuF2blzp2vfO3bsyNV88orOK1p/ALupnau9e3LabtXO1d71+VgSnQ4AiroS6elpGUV9JVG8LFu2zO66667ASpcoUcJq1qxlBx54gB133HFWsuTu+Nzw4d/bxx9/FHEDNWvW3K677trAe7/88ou98sorNnfuPNu1a5fVr1/fDjnkYDvjjDOsatWqgel+/PEne+ON123+/AXuuxo0qG+dO3e2M8880ypUqJCtnTF58mTr1OlgmzhxgrVv3959tn79Bva///3P7rzzjmzNK5bGjZvYKaecYg8++ECezbMwzJ8/3+3vRo0aFcbXR3Tssce5v3/55Rcxl6lnz162xx572IcffuCbZU82q1atskGDXrexY8e6G+7U1FRr06a19e17rPXocWRCq5No+6pevYbdcMMNduONNyQ030gWLlxoTZo0ta+//tp69+6V4/nklZtvvsU+/PBDmzdvbl7NMq5ff/3VXn755cB0KSkpVrt2HevSpYsdcUT3kM+//fbbbt9G0rVrV3cu9gwb9p29++47tmDBQitTpozttdeedthhh7nzcOnSpd1kGRkZ9tlnn9knn3xqixYtsvLly1vDhnu7eWk6ZN+NN95ka9eucR/UvlR70u9ft25d3d8effQx27Bhg9177z0RZ/7PP//YnXfeaf36nZJwm81vDz/8iD3yyCO2evUq91U5bbejR4+xI4880qZPn2YtWrSIutg6do855hibO3eONWzYML9XDwB8q5Rvlwy+cfC98wptWSbc3jjb371mzRp7/fU3rEOHDu6GVRejM2bMtIceeshdqH733bDAheq0adPctL169bKyZcuGfFft2usD/68AxaWXXmaHHHKIde/e3V2A/fXXX3bHHXdamzZtAxdhDzzwoN1xxx12xBFHuJcCGrNmzbLrr7/BDj30UGvTpk221yecbmhatGie6/kURZdffoWVK1fOPv30E9+sXqdOnXyzLIlY/0G1RCbLN1VOzbzJya7vv//BTjvtNCtVqpQdf/xxrq3qSeiECRPsxRdfsiuvvNIef/yxuLMtzu2rdetWBX5zqJs+nYN1vqxevbp72jxp0iS777777Nxzz7HXXnstsM8UpHj77cF21FFHZdmPwVlmAwdea88++6z16dPHevfubdu2bbMZM2a484P+VqdOHff5c889195//wMXwD766KPdPKZOnWoXXHBh4FhC9rz//vvu91HnPe3LcePGuwcHF1xwvr300ksueP/ggw/amWeeYc2bZ/0dGzx4iDseFAT0i2bNmtpRR/Xxy+IAQLFBoAJF1sUXX2TnnHNOYP1effVVu+SSS10WxdFHh17oDhr0WuDiNZwCHbfffof17NnTvv32m5C3t2zZEuiWoX/ff//91r//6e7JX7CNGze6i7e8MGjQoLyYDQrILbfcXEDfVHwtWLDAZQTtu+++9sUXn1uVKlVCNoYCkmPGjEloAxXn9qUsgsLKJLj77rtCgnrXXnudPf3003bzzTdb48a7A9bKSosViFRqvYIUV1xxuT3xxBMh+1xB7EqVKrm/zZw509555127++677dZbbwmZbsWKFXl2vi6OFKRQNovo9/OKK66wl1562QWGFKC49dZb7a233rYHHrg/y+bRb6eyaZo0aeKbTXfCCSe4FwCgYFGjAsWGLn5kxYrl2VpnBSBWr15tBx54YJbPKbW8cuXK7u9KNd++fXvE6XRxrGljSUtLc2mze+21t9WpU9cFWVatWp3lIyeccKK98cYbgb/PmTPHTj31NNt774ZWo0ZNl+GhJ4rB5s6da2eddZabt6ZRtklwurVHwZzWrdu471eXBaVDB9MTscMP724NGuzpXr169XZPrIN9/fU3dthhXe3PP/90Kfe1atW2a665xk2iG0Z1cVDafMuWrez555+3p556yl3ABlN/4EsuucQaNdrHqlWrbgcffIh98823MbffVVddZT///LN76qrv10vz9nz++eduPpqf5qsn7OvX786aiUZdibR9tR76nIJWSo/v3v2IwEd0o6zv++mnsa5bjrbNoYd2du/fdNPN7hVMy3jIIYe67aDjSunnyLnHH3/ctm7daoMHv50lSCFt27a1yy+/PPAFQ4cOc/tLN6s6zrVvdTMl4e1LBg8ebG3btnP7S8f/b7/9lvDCjhgx0rUTdWeoV6++HXHEkTZmzI8hn9++fZtdd931rn3qGNOyaH08Oq/ccMONrt1qWZs2beba85IlS0Lmc99997v11Pqpy5iO9U8+ycwu0jF2wAEHuHVQOxg5cpRrd8FtROcEHesetVdtp99//90d13Xr1nPfrTYQXDdHlAXRtWs3N/927fZ12+zuu+9x7TInDjss83ytwEN2LF261N0cRzpfV6tWLZBN9/ffmdsu0nS1a9d2XciQe9qOZ599tpvRH3/84batslreeecdl3EYbOLEie53Q5k0sbz55pt25JE9bM8993JdS9Sm1K3Cs3jxYnfcBv/No24cp512euD/1WZ0LtZvntqe2r+yIIO9++67dvTRx8Rcpk8//dSOOupoa9iwkZtXly6H2VdffRXxM//8s9wtg84Jml7tKV7dCh3TCsCpDatdq2uqMjp13QAARRUZFSgWlPqrm2L1TVb3j+zQEzw90dOF9+GHH25dux4W8WlbgwYN3IXwyy+/4m4o9FQpuB5GPNdff729+upr7gnf/vvvb19//ZVddNFFWT6mm/H99tsv8PfjjjveatSoYc8995xVrbqHu0jTBZ9HgQxdiOkC8b777nUXdrNn/2ULF4YGIT766CPba6+97K67Mi9+brvtdnfTovoYHt2MKK2+RYuW7kZlyJAh7oZ9ypQ/rFmzZm4yBYLGjx9vxx9/gvXr18/OP3+AVa5cxRWK7NGjp6vZ8frrg6xkyRTX71fLq9oMHgUPdJGnfuXqx6yLua+++tI90RoxYoR16ZIZAAh34okn2bhx46xUqdJ21VVXure9J7EKLPTvf4Z76q6uOYsWLXTr9+uvv9mPP46J+vRUF9LqK7xmzVp78sknXK0TpaLrqV/wDZS6GGiddUF++OHd7Kmnngwsnm6Gg82bN8969+7juibomNqwYb27CdWNqf6G7FOW1EEHHWR77rlnQh/+998Vbn/ppuTkk0+2AQPOs4oVM5+0h7cv3Wycd94Adxyr3/yff86yk0/u584p8ahNnXHGme7G7MUXX7AKFSq6WjcLFy5w5xGPghTdux9uzz//nM2ZM9cdo+XLp9ojjzzsJtHxpa5ml112mQtIrlz5rz322GOuPantqa2I2rUCEN9+O9QGDrzG1dFRu1TdnFNOOdW1x4ceeti10Ysvvti1SS/QKjonqC5OcFvUdjr99P7Wt29fF8jU+w888IDVrFnDBftEwQEFIHVeeuuttyw9Pc3uvfdeW7lyVY6ejKuwrGqN1KxZ02XJZEfTpk1drQkFYFq2bOlu7CJp1aql6yakLoF77tnAWrdunZ2vyVe6KVWAvLApuJ4XARsv4O6d588771zXrtRdq1evnoHV1Hm1YsWKrk3Got83df+57rrr3LZSXR9lPP788yR3DOp3bOPGDa7LplcbQ/S79uSTT4ZkWqq9n3PO2a5O0+bNm+z551/4L9A+y3VFEgW1gn9TI5k06Wf3MOTSSy917VHZlzq/DB06NEt3KgUI1U3tvffec+1LbUXrod/naBTwe/PNt+zGG2901xZq63feeZetX7/OZR4BQFFEoAJF1jXXDLRbbrnVXQAoI0JBBF0cRUopbdWqdZYLsmuvvTaQtq8LntNPP91dDCk7QoUt1fdZFzgKEoi6diht/LzzznMXOroo69ixo/Xpo+nOCbkhCKen9q+88qrdc889gQKeKiS3fPkKd7MTjYoHzp492920BPeh7d+/f+AjelqjgMnYsT8FLhTDi9SJLkiHDv02UKtDNTsUqFA2hrfNgjM5RN+pJ5LKtAhPs7700ksCNzJy//0PuD7g33zzjQuaiG7W9BQrOFDx5JNPufWaOXNGYDoVQly6dJkL4vzww/cRN4fmpafNqlFx0kknhUyjbaAggJeOLLqJ04Xkl19mBkEi0VPoqVOn2fjx49y+FC3LfvvtH/FJr77j9ddfj9mmHn74YVd8VcEXry6K+mp36JA5f2SP2rcyfzp3PjTkg7op0c29Rzel4QXsFAjUDX0s6l/fo0ePQAbSkUce4Y6xiy++JObn9IRUmU0Kbqo7iif4xsxz8MGdQjKcFMj44IMPAoEKnbuC5yGar4KOuhFSjQWPui388ktoMFNBhP333y/k+FfAQ/V2EqH24RXaPeaYo10dB9V28AIVymjRsfzNN1+7G01R4EiFQhNN4VdmiwLJ2m7qoqEg4/ffDw/Mz6NAprI2wr300osuEKPAi/6tmkIdOx7kzs9aFnX3UxaKghiioJZqlihIuO+++7mufwcffLBbP50/vYKbhUFBCmXfFLZly5ZmuwC0qO0pCKZArwK1N910k9sv3kMCBRn0G6DAhNceFPj78MOPrF+/k+N+p35vguk3VgG+F154wf1Wy1lnne0CfloO7/fl22+/db8t+t32hBc5Vr0q/SYpCJ+dbKCHH34oZJl69uzhAhzKgggv5Kt19qZXgFLr/swzz7hzkdp6OGV4vPDCi66LqtedVb/hCqRoPRW8qFevXmEfLgCQ5whUoMg6/fTTAhdGujh577337fzzz7fhw7/LUsRLTzLC+7UHF77UTfBff/3pLnRGjhxpY8eOcxcHujlXcU5v2r59j7E5c2a7Kv6jRo1y0ylgopvvUaNG2t577x1xe6vyvYYkO+mkE0Pe10VbrECFLmqUyaFlWb78H1eQLvw7fvjhBzv11FNCggGR6GIquKCo0uVFF1vezYYuPLVuykTQU2ndVGzatNldJIY78cTQdckcwaRTIPggunjt1q2bC4Z4hg8f7p4Cz5r1p3t56tevZz/+GJoynwgFgZTF4GVZeJQpoZsqzTNaoOKXXyZb3bp1A0EKUUBHhfeUopx1neP3Y54wYaK7GQre1sqgSfSGDqEUqNBxGV4DRk/5FVDy6KI+vNvXiXH2l24Yp0yZ6m58g+mGOF6gYvr06W4Eg0QKeOp4Cqa2pz79ylpSgEUU5FNm0OzZc9yoClpvHUPhbW+fffYJybgSnV+uvvrqkO9Q14rgAGEs4TV9tHzBmRdqJwp6eEEKUbvxRipKhG4KmzRp7NZr2bJ/XNBXN2U6H3hPtkVP+Z95JusT5ODv0ugfCi4pMK3aJMooUYD06aefsTFjRgeCy8pQOf744910mkbTKjip7Dudv7M7ShMyaRsGd2fT+VzHrnczrWNawaAXX3wxEEhQ1zwFFcK7AUaiY0RZQ8pOUpvW75CycILbwhln9LdbbskcxUbdlkR1MXSctGrVKjBb/e6qe9T06TPcqB5ed5Tg36REjRo12nXr++efZa7tKnNvy5bdXbg8ysgKPZ+c7DJ7dK5RRl44tQFRt83g7ixeYG/atOkEKgAUSQQqUGTpCfipp54aWD8FKdS/WlkWn3zycch666baqwQfjTIpND9vnj/8MMI9ydSQfno67tHTcj2500vUd1X9UfVkNjwjwaMbGqlVq1bI13uZB9EoU0JZEMoYuPrqa9yNlVKYVZhOF+C6gNPFXyJP56pU2d39Qrx0cvWPFz0lU1973aAfe2xf119dF5wVK06OWOshfNlVd0JBlXA1alQPuSjUdFpm3USE0/bRhaW3bInQ01kJ378KOOhv3vuRKMW+evWsT7i8LJqsy5eZKRKL9rW6kISLt68RmdqAtt2SJUtDJtAT8yVL/nZ/U7cqdQ/J7jaP1i4V1FRWRSxeunsiTzojtT3dMHmBir///tvVldANu56kqgaK1lvtL7zOSvg5RO03Mwsh8eM4XHhAQ+3POy+I6vO0a5cZ2AymdqIbyERovYJHyFGgWVkfjz/+REjRRd2cBQ9DGo22g875eom6bCm4pK4vjz32aOBjyqxSNxi9dAOs4TN1g/vss8/ZTTfdmMii5zkFY5TNUNji1VWKRkEiddvLHJ60fpZjUtT9Q90wlDmkzCYFERTQ0OhYsahdKPtGQYrjjjvW/bbpmFCWj7rReXROUHaERolRoEIPK5R99MQTjwemUbvo3LmL63anrAzNS8usrJtE6hcFUybl559/4bpGqtaM2oiGKFc9inC1a4ee/73fJgU4Ilmx4l/X3iONhKJsvG3bsgZDAKAoIFCBYkM3FkonnjJlSp6ss1LA1Sc13vwUBNl333Yxp/MuVHTBH/wUT/8fj/phf/zxR+4GfuLESfboo4+6LhszZkx3T+l1UxXtAig7NLa7sg803+Bh5fTkUd8dLrxvs4IUesodLvwGs1q1qi5FXzU68oICR6IASDilyUdKtfUotf6rr752NzDB6xNexNCTSP097etVq7LuV+1rghU507VrV5fps2HDhkAXK91weO3KS/ePd4yGC26XwTSKT7waFV5gwAt25IYyAXT+mjRpYiBAoiCkhvCMt07KulDAQF2ngumGLy+WTXQzGj5/Wbp0iaWmVsjRqisjQ4GZeOfXRF1wwQWu+1ms+amNX3/9dW675tX35oSWI5mzOXTOjZdNo6wG1XJSgEIZRao/pFoN8agQ7bBhw1xbCC6EqsDF338vDvm4unioNou6R3733XfuZl+1ITyqEaRuY+pqFfw7oGKd2aGuGRpW9YsvvgjJPtLyhBfmlH//DT3/e79NKsIZiZZNv0Hqghie+QkARRmjfqDY0JPzGTNmuAvg7NAFfaSbXGUYLFy4MHBDoieMygQIpywH3YyrUnc0Kvimp6O60AmWndEg9ARH6dx6YqSbGKWIy5FHHmmfffa5Sx3PDQU7dKHXsGHDwGwUeFCBzUQopVWFy7QPPNp+CnQEUwV3BUQ0kkZ26SIufD11E9WoUSP75JNPQ2anwItuODt3jlycU1QHQMdN8H5RYcOPPw7NyMmOgw7q6NKWg6u1q5uALqaRM+rWo6eiAwcOdBf0eUU3i23atLYvvtidMSWJtEt1B1OgQ090c0sBBWVmBGdxqLZKohX/dRy///77ISOJKCVex3Je0Py///57l/nh0Y2+uojllG7wFLyrVy9752u1/0jrpcwOzc/rRqJzdXBWiEfroHN2pAwU5C1lVeg3QcOVKjhz1llnxv0CL+gePGStsiUidQtU9z7tb7VB1cNQQVgvcC3qYqT/Dw5SqJuUfpeyQ/ORxo33CXxM5yONvhNJeL0Z/T4rmBopK0n0UETnNRWqBYDihIwKFFkaJtN7Wq9imuoDqxtTXRSFe+SRR7M8wdJN73XXXeuyBVQU7uSTT3L9sDUKheozqCq9+rF6/dcz05/3dfUgVDRM/Un1RFGjgOhC6rLLLo26rZVtoFEF1IVDaayqXK7lVwX/WDR8oLqynHJKP1ftfseONFdQTKna7dtnDqeqbiBKG1ctCNWy0HdpuefNm+9G+EiUCkXqYlJptBo6VKNeaHi04Au/WAYMGGDPPfe8G1ZOadYKzKjwZMuWLUKGZtM2VyBAIxrcfPNN7snb2rXr3AWtumKo/3g0HTt2cNtQT07r1KntPqsCeVrPc8451y27Rv9YvHiRGwr2wAMPCClEGE7BFRVNVcEyrbNGIVBBTs07UvAqEdoHqpeifsqqG6B0ZXUf0ryRM+rmpVFZVA9GdU3OPPMM121gy5bNrhiqhraNlTkTiwry6amshtjVaAQq0KnjK7jGSCQ6vjVqx9lnn+O6fqnegmo4/PrrZLevE+m+4FEA8vLLr7DHHnvc/VvDhWqYxeCaELHX4XY76KBOLgNMy6K2q2CLgh95MarDlVde4bpWqIiwMhcUQNFTabW/ROevG0kN5aobMt2MfvTRx+4c7A1t7FEmi9p4ONW30DbWuU1d1E477VTXjWCPPaq69q5RkbRc3khKkyf/Ghh9QcVMK1WqbPPmzXXZK9q3XpcR5B9lN1x77XX2zjvvugKbiXSTUvcgBeUvuuhiu/rqq9xvq7pVqmtmOE2n40C1MNSVQ8PlBtPvtEaeuv76G1w9KI2QpZE0snsu3m+/fV0m11VXXW233XabC5Sp5kQ0X375lev+p4KbqlmkaTWscLQuhboeuPDCC9ww1yqwra41emigkT+GDHnHjTCSzBk4ABANgQoUOepXqxsXPe3XSxfKuplWzYZLLrnY3dB79LRO00Yaekx9nHXT7A2TqacjCgooIJH59KOdu2nVkJeii4ybb77ZpZiqu4AuoHQjoWwJBUnCC9KFU2FOBSl0oaTgiC5GlJqq/tLBNySan4b4FC2jLuZ1AaanrppOKbeqW+H1VVc3Co34oYt79dHWU0QN36ZROTyZQ7qFDu2oi3Vtmz32qOIm0xPit9560+655177+OMjXdHOG2643hYtWuwKeXr0vfpc+A2KtuPo0aNcH3EVrdN0ClSoSrvSbz16AjZu3Fg3woe+SwEB3WTq+y++OOtwrcE0NNy2bdvdMKV6gqrRPxSo0E2hugLoolQXdrqoVJ0NXSB6xQqj+eijD+2JJ54MFNdToGvmzFm2YMHup27eMRc81KMnuJuMqB+2ivdp2ynlWdvx9ttvc4EYDV+JnFFNE6WC60bzwQcfcseN9ouO/yuuuMK1fY+CiDpGIw0fHNy+RF23NLSoAgMamadt2zY2ZMhgu+uuu12B11hUMFA3wDrOVIBTx5q6at1///3uY+FtLNryXXjhha6daRhC3ZSpverco7akoTU9GmIx0g2LvlPnAJ1jVFSyefNmbvQcDQPsDcsqOgcED32s41nbKbxWgc4/wWn3mk5tVuup4r3KYlK70RDA0brdeJRppu/4448p7qXzhs4NCmYquBvcHWqffRq74UrVTSCchqNUoELFRDUaiQoQKtihjCidI9XN4Kmnng4MV6nueAqqaDqN8KDzhc4zOl8MHvy2K3CL7MtOYWAdN7pB1++BAsGJ0P7Vsa8guYLeCrxfc83VtnHjJtctMZxqR6jYq34bw0fc6d27lyt2+8wzz7oAf4sWzV0bU7fD4G4YaufBXVnC261+sxRcv/HGG9xQxDp+1WY1hG9wNlblypXcsa4AptquRstR+9C56/77d3fj0m+upgsOhmr5VMRWAUEto95r2HBvO+qo0MLMAFCUlEhPT8u7PFkAyAYFTTQ0rC4gdSGWLNQ9RU9+R47MesMEJAN1rWjbtp29886QkKLDeUX1QpSJpgwGFVYEAADIDjIqABSYBx540GWiqC+vKpnriZKyXrx0bD96+eWXXUaORlPRzZdS2vUE8MMPP/Dj4gJZKENLaePKKtNTXnVfufXW21w2j/rt5wVlbKney9577+W63ClrRN00Bgw4Ly9mDwAAihkCFQAKjGqEKMVXo20o7V5p9hqtQencfqXMCd3UqcieCqsqjf7NN99wXQKAZKC2pgwK1YFQEUl1D1G9HQ3TmdMhKMOtXr3Kpdmra5y6sB100EH23XfDXCFbAACA7KLrB4ACpxt+9UVPtNCeHyhgoVekugZAstCIQKrXkl/UtmkjAAAgtwhUAAAAAAAA3yjpmyUBAAAAAADFHoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBCgAAAAAA4BsEKgAAAAAAgG8QqAAAAAAAAL5BoAIAAAAAAPgGgQoAAAAAAOAbBCoAAAAAAIBvEKgAAAAAAAC+QaACAAAAAAD4BoEKAAAAAADgGwQqAAAAAACAbxCoAAAAAAAAvkGgAgAAAAAA+AaBimJg7ZpV7gUAAAAAgN8RqCgGdu5Mdy+/S09Pt+X/LHH/BZB9tCEg92hHQO7QhoDcoQ1lIlABAAAAAAB8g0AFAAAAAADwDQIVAAAAAADANwhUAAAAAAAA3yjlmyUBAAAAgDzy0c/r7YWRq23z9l1R51ihbEm7tHt169exSh59K4C8QEYFAAAAgCJHQYrVm3batrSMqC+9r+kA+AsZFQAAAACKnOBMinKlS2RZPwUwJFbGBYDCQaACAAAAQJGlIMXPdzbJsn4d754bCFYA8Be6fgAAAAAAAN8gUAEAAAAAAHyDQAUAAAAAAPANAhUAAAAAAMA3CFQAAAAAAADfIFABAAAAAAB8g0AFAAAAAADwDQIVAAAAAADANwhUAAAAAAAA3yBQAQAAAAAAfINABQAAAAAA8A0CFQAAAAAAwDcIVAAAAAAAAN8gUAEAAAAAAHyDQAUAAAAAAPANAhUAAAAAAMA3CFQUgIyMDPdKVHamBQAAAACgKClVlFamIA0bNtR++nGM+8o777zbypQtm+XrZ86YYe+//57NmzfXvde4cRM79bTTrHXrNhEX9bdff7WPP/7IFixYYCVLlrQWLZrb6f3PtCZNmhTkqgEAAAAAUGjIqMiBZUuX2uC337a5c+fZnDlzbNeuXVnmMnXKFLvnnrvsn3/+saOP6WvHHNPX/fvee+5274UbP36cPfTQA7Z27Vo74YQTrE+fPjZ//gK7847bbe6cOTlYSgAAAAAAkg+BimxSUOLFF1+whg0b2j777BPx0zt37rRXX33ZSpcubffee5/173+Gnd7/DLvv/vutTJky9uqrr7hpPNu2bbPXB71mlSpVsgcffMhOOfU0O/Oss+3Ou+5236fpAQAAAAAoDghUZNOwod/a3Llz7eJLLrGSJUtE/PSsmTNtxYoVdmjnLlanbt3ANLVr17HOXQ6zFSuW28yZMwJ//+23X23Dhg12xBFH2h5Vqwb+rmBI+/btbcGC+bZw4cJsLikAAAAAAMmHQEU2/Ltihb333nt2/PHH25577hX1k3/+Ocu916ZN1loU3t8UzPD8+eef/03fNss827TN/NusWbunBwAAAACgqCJQkQ0vvfSi1ahR3U486eSYn1q+fLl7v07tOlmmq127tvubN42sWP6P+2/tOpnvBatd67/p/8mcBgAAAACAoszXo36MHzfOZs/+K1fb/5RTTrXUChVyNQ/54fvhNmPGdLv7nvtc7YlYNm/e7N4un1o+y2Spqanub1u2bAm8t3lz5r/Ll898L1ik6aMZeM1VEd8aMOA81+0kPT0919shP+3cmbl83n8BZA9tCMg92hGQO35tQ/Gug+O9DxQUv7ShUqUKN1RQuN8ex9SpU2zkyBHxJoup77HH5TpQsXr1ahs8eLD16NHTWrRoEXd5MizDTVPCstaw8P6WkbF7pJCMjP+mLxGh5sV/f/OmySkd8KtWZmZ6+N3aNav8voiAr9GGgNyjHQG544c25F0/67+RroPjvQ8UpsJuQ3XqNijM1fd3oELatGlrF19yabY30uLFi+yRhx/K9uciefWVl618+XLW/4wzE5pf+XKZmRQazSPc1m1b3Z+CsyfKl/em3+pG/gi2bas3fdbsjHBPPPl0xOXTiVmxkKrVaiS0/IVFwRQ1SC1nSoqvY2iAL9GGgNyjHQG546c2VKKEitFnmB4G1qiZtUt2vPeBwuCnNlSYfH83qOE8a9Wqle1ttHHjhmx/JpoZM2a4ET6uv25gyCRr1651/z9w4NXuBPj8Cy+5//fqUPz777+2T+PGIZ9ZuXKl+/9a/9WqCP63pq9ZM3RdV67KnN6bZ04pMaOw03cSpSBFsiwr4Ee0ISD3aEdA7vitDcW7toz3PlDQ/NaGCpqvAxW9e/exHWlpOdomderUteuuvyFLhkJOdOzY0Xbs2JHlo6pZsWnTJmvUaB8rWXJ3XdKmzZq5aTVSR6eDDw75nDfaR7OmmdNIs6ZNXQ2MWbNmWevWoSOFeNN78wQAAAAAoCjzdaCiYaNGOd72FSpUsI4dD8rx54NdcWXkIpW33nKTzZkzx6644korF9Q1o23bdlalShX76acf7aSTTrbKVaq42W3YsMF+/HGMe6/dvvsGvqJ9+w5Wrlw5G/HDD3bM0ccE5rVq5UqbNGmiK4TZNCiwAQAAAABAUeXrQEWyUneVs84625577lm788477Ji+fd2qfPP1V7Zx40a7/PIr3DSeipUq2amnnW5vvfmGm75Pnz4ug+PLL7+wHTvS7LzzBoRkbAAAAAAAUFQlZaBCN/FLly6xzZs2266g0TM8/2/vPsCjqLoGjp8USEIglAChhN5Cl2oB6XbsvWN5LWDvWMEuKsX+Kvip2BVfxa50C1UEpPfeQugQSP2ec8PE3WQ3O5vdJLOb/+959iFsnZmdu3PnzLnnVq9eXRo0aFji31lCQlWpUaOGRLgM+7D06t3HzP3x6SefyH/fetPcnZiYKIOH3GYeK+isswZKVGSkTJgwQd5443XzsGZS3HvvfdK5S5cSXxcAAAAAAJwgpAIVOoXQZ59+It9//70cPVp4Rg1Lz5N7yR1ehmsE04MPDS3y7Xr37iO9evWWPbt3m+dV16CGpylIjzn9jDPl1NNON0U6teaFBlwAAAAAAChPQipQ8dNPP8pXX00wWQynnnqqyVBwLWJpqVevvmO+Qw1M1EhMtL08uj66XgAAAAAAlEchFaj484/fTZbBSy+PksqVK5fH7wsAAAAAgLD275yaIeDw4cOSktKaIAUAAAAAAGEqpAIV9ZOTZd++fWH6VQAAAAAAgJAKVJx77nmyatUqWbp0Cd8cAAAAAABhyNE1KlauXCnbt29z2+w9evaUp558Unr36SNNmzSR2Li4Ql9LUlKStGqVEoZfFwAAAAAA4c3RgYopkyfJlCmTPX4D5jEv341OT0qgAgAAAACA0FOigYqMjAzZsGG97N+/Xxo0aCi1a9f2awudeuppctxxnfx6japZq5bfrwEAAAAAAGWvRAIVOTk58tVXE+TbiRMlPf2wWcsb/3OTCTyo4cOekLi4OHngwYeK3AJNmzUzNwAAAAAAUD6USDHND8d/IJ9/9qk0bNhArrzqaomNjXXbmt26dZO//54vBw8eLHIra8Bj9erVkpOdXT6+DQAAAAAAyrmgZ1Ts2bNHfvjhe+nTp68MHnKb2bwTv/nGbTO3SkmR7Oxs2bhxg7Rp09brV5CVlSUPD31Q4uIqSUpKirRt21batG1nimhGRkWV868OAAAAAIDwE/RAxaqVK00mxDnnnud1a9WunWQe2717d5FbNCoqSk448URZtnSZycDQmyJwAQAAAABAeAp6oCIzK9NsqUou04ZGRLhvvIMHD5g7IiOKHnmigYp77rnPPHfLls2yZMkSWbp0iSxbupTABQAAAAAAYSjogYqkpDpmMy1fsVxOOqmH+TuiQKRiwYIF5v7kBg1sb9L69ZPNzSrIuXXrVhO0WLp0qSxbusQtcNG7dx8Zctvttt8bAAAAAAA4Q9ADFU2bNpW6devJRx+OlwYNGphpSV0tWrRQPvv0E2ncuIk0bOj+mD/q1atnbgMGnGKGkEyZMlm+/+47OXTooGTn5PjzVgAAAAAAwCGCHqiIjIyUIUNuk6eeGi4P3H+/tGjRQg4fTpdpU6fK5Em/yrp168zUpLcOHlzsTbA7LU2WLF1ihoJoNsW2bdvMe1WpUkW6desuJ554YrHfGwAAAAAAlJ2gBypUy1at5LnnXpCPP/5IFiz428zesXr1KlNzolOnznL1NddKcnKy7bXetWtX3jCPJXnBiR07tpvXVq9eXVJSWssZZ55lZg/RDI6Cw0wAAAAAAEDoKJFAhdL6Ew88+JBkZGSYQIPk5kqNxESJjY21vXU0wHH3XXfIjh07zGtq1qwprVu3kfPOP9/8q0M/AAAAAABA+CixQIWlYsWKxQ4o6DSnGqSIiIiUHj16SK/evSWlVYrEuswoAgAAAAAAwkeJBCq0WKbWizjzrIEet9SPP/4g+/ftk0svu7zILRkdHS2XXX6FGfIxd+5c+f3330wNjCZNmkqbNm2kTdu2ZuhHfHx8+HwjAAAAAACUY0EPVKSlpclXX02Qm2+51etmrVSpkrz3f+/KKaecaoaDeKNBiQsuuNDcsrOzZc3q1aaIpgYufv31F/n224km26JRo0Z5gYs2bSWldWtJSEgox18pAAAAAAChK+iBig0b1ktubq4ZouFNq5atzHM2bNxQZKDClRbi1CKdejv//AvyAhdr1uQX2Zw6dYr88MP3ppimFtccNOi60P1WAAAAAAAop4IeqDh86LDZlEVlNViPHdi/v9ib3QQuWraUhg0bSpMmTcy/kydPlkOHDsr+AN4XAAAAAACUnaAHKqpVq2bWRrMl2rZt53HN9DGVkFDV7zU/kp4uy1csz5+qdO3aNSa7Qmk2hQYs2rZt6/f7AgAAAACAshf0QEWLli1NDYpPPv5YHn30sUIzdGig4aMPP5SYmFhpleJ9eIglXQMTy5eZwMTSpUtk7dq1boGJBg0aSJu27UxwQmtUaBFPAAAAAAAQmoIeqIiJiZFLLrlU3nvv/+T222+TU045ReonJ5uaFFu3bJFff/1V9u3bK1ddfY3E+ZhmNDMzU64bdI2ZplRpxgSBCQAAAAAAwlfQAxVKpyXNys6WLz7/TL788gu3raeBjCuuvErOOedcW1s1OTmZjAkAAAAAAMqJEglUKA1E9OvXX/75Z5Hs2LHD3Fe7dm3p0L6DVLY5PKNChQry0sujyslXAQAAAAAASixQoSpXriwnnngSWxkAAAAAANhSooGKQOlsHuPGjfX7bVq0aCF9+/bz+3UAAAAAAKBsBRyo2Lt3r7z+2qtmLYY+/Ijs378///++DLnt9vzpTD3RQMWkX3/x9TaFHDlyhEAFAAAAAAAhKOBARWZmhpk21MjNdf+/D/paO6Kjo6VLl67Sq3dvqVGjhs+XVKnMFKUAAAAAAISigAMVtWrVlo8+/jR/3Qv+PxBaTPO22++Q6dOmypw5s2XOnDnSoUMHky3RrXt38zgAAAAAAAgfAQcqCtKhH+vXr5Pk+slSIzExoC0VEREhvXr1Nrddqakybfo0E7QYPXqkxMfHS48ePaVPn77SvEWLgD4HAAAAAAA4Q9ADFQsXLpBXXxkjzz3/QsCBClc1a9WSiy66WC688CJZtnSpTJs2VaZPny6//PKzJCcnm4DF2eeca4IbAAAAAAAgNEUGe7ETEhLMW0ZIyQQMNBDRpm1bGTzkNnnnnbFyzTXXyo4dO+TDD8dLTk5OsFcHAAAAAACUoqBnVLROaS2VK1eWeX/Nk6bNmpXIquRkZ8vCRQtl2tSpMm/eXMnMzJRmzZqXWDbFwQMHZNasmTJ37hzZuHGj7N69RypXjpfWbdrIBRdcJE2bNvW4nsuXLZPPPvtEVq9ebR5v3ry5XHLpZdK6dRuPz1/w998yYcIXsnbtOomKipRWrVLk8iuu9Pr+AAAAAACEm6AHKirGxMhdd90jY8aMlsjISFP4UmfqCMaQjM2bNpk6Fb/NmC579uyR6tWryxlnnCl9+vYzwz9Kyp8z/5Sx77wtVatWlTZt2pqskS1btsic2bPlr3l/ydChD0uHjh3dPv6ffxbJs888bWppnHba6SIRETJt6hR5cvgwefiRR6V9+w5uz581c6aMGvWyWaeBAwdKRkaGGd7y+GOPyPAnnzKBGAAAAAAAwl3QAxVa9PLFF0dIVlaWfP7Zp+YWFRVtphgtaNSo0ab2RFEOHjwof/zxu8meWLNmtZnpo0vXrqYmxXEdj5PIqKgS/47qJNWRe++7X7p17eb2eb///pu8Mma0vPvuWBk95tX85dCMj3fe/q9ERUXJk089I/Xq1TOPDeg/QO6//z7z2OjRr+S/19GjR2XcuLEmqPHscy/kT8F6cq/e8sjDD5kgyXPPjyjx9QQAAAAAoKwFPVARXaGCtGxpbxYOfW5RsjIz5eabbswf2nHDjf8xM33o0JLSVDBbwtKz58nyxeefy9atW01AxVqupcuWyvbt26Vfv/75QQpVp25d6dmzp0yePEmWLl0q7dq3N/fPn/+X7Nu3V84997z8IIXSISVdunQ1U7Nu2LBeGjVqXJqrDQAAAABAqQt6oKJatWry2OPDgrIiObm5Jkih2Rh79uyW/301wdx86X78CXL99Tf4elpQREdHmWEtrhkjWptCtWuXF4hwpUM+TKBi2b+BimXW848FLlzpfRqo0JlOCFQAAAAAAMJd0AMVO3Zsl71790qVKglu2QTFoQGAqlWrmZdmZ9uf0SO3lGb/0KEomzZtMnUrYmNj81dRsylUUp2kQqtt3bd927b8x3Zsz/s7KalOoefrsBO1zeX5AAAAAACEq6AFKnT4w5jRo2TdurX526p+/WS5/Y47iz1rhdajeGfsOEdu+/T0dHn9tVdNHYqrrrrabRkPHTpk/l+pUqVCy27dd/jw4fzHDh3K+9vu87255+47PT50/fXXmSCI1g1xsuzsvOWz/gXgH9oQEDjaERAYp7YhX/1gX48DpcUpbchTjcnSFJRAhTbs5559xmRT6KwV9erVN39v2bJZnn/uGRnzymsSFxfn93rl5ubKvn37zHASJ9HaGSNfflE2b95s6mY0b+FekyNXcs3iRkhEocW27svN/TdDRNfTPD+i8PN1thBlPae4dIfflZqX6eF0e3bvcvoiAo5GGwICRzsCAuOENmT1n/VfT/1gX48DZams21CduiU3q6YdQQlULFy4wAQmep7cSwYPHmKiLzk5OfLe/70rP/30o8yePcvM0uEvrU9x803/kRYtWkjXbt2kW7duJkujLGlQ5uWXX5KFCxeaTAoz9WgBcbF5QZkjR44Uesy6Ly7u32wLK4hz5Ei6VKlSxe01ep+yE+gZOWqMx02jP8waC6leo2ZZbjqfNJiiDVKXU2eKAeAf2hAQONoREBgntaGIiPV6uc9cDKxZq/AQa1+PA2XBSW2oLAXlbHD9ev0RELniiivzU0QiIyPN/3/++ef8x/2lAY8rrrxS5s2dI598/LF8/NGHUrduPROw6Nq1m7Rs1cp8TmnJzs6W0aNGyl9/zZNLLr1Mzjn3PI8fXbt2bXP/ztSd0rRZM7fn6H3Keo7r36k7U6VWrbzXWlJTU/Oek1S43oU/NDGjrNN37PI2nS0Ae2hDQOBoR0BgnNaGfPWDfT0OlDantaHSFpRARfrhw2ZD1qzpfsU+Ni5OqlZNcKvH4A8NQuiUnXrTAp0aIJg7d478+OOPMnHiN5KQkCCdu3Q1gYsOHTpKTEyMP2/vFytIoTNwnH/+BXLRRRd7fX2Lli3NY8uXL5cTTjjR7Xl6n7KeY/09adKvsnz5MmnTtq3784/NCNKiRd57AgAAAAAQzoISqNBpRCMjPdRXEDHBhmDMwqF1Kvr3H2BuOnxi0cKFJmjx17y5Mm3qFKlYsaIJVugQkS5dukrVqlWD9r3lZGfLq6+MMUNYzj77HLn8iiuLfO8O7TuYIMpvM6bLBRdcaP5WBw8ckBnTp5n/d+zQMf89NDskJibWBCvOPGtg/gwiu3btklmzZklSUpK0PBb8AAAAAAAgnAUlUKFycnJl0aKFhbZVZmaW7N27x+NjKSmtTYDBXzoVaPfjjzc3DSJoloIGLebNm2tuERGR5sT+2kHXSfPmzf19+0J++PEH+fPPP0zGRlpamhn+UdDV11wriYmJ5u6KMTGmfsUbb7wuw4c9boIb6ttvv5X9+/ebOh76HIvWpbj4kkvkw/EfyPBhT8gZZ54pGRkZ8s3XX0tGxlGzHqU5xAUAAAAAgLIStECFFv14+qknPa6HFp7UW0Gvvf6mW62G4oiMijLDJfSmJ/QbN27MC1rMnWNmHQlGoEILg1atmjfzyJIlSzwu5tEChTP79O1nMk0++/RTE7BQOiPKLbfcah4r6JxzzjVTnX41YYK89uor5uFatWrJXXffYzIuAAAAAAAoD4ISqEhJSZHMjAy/t1elYkxZ6kvDhg3N7cILLwp4Sk+LBhH05q9+/fqb2U7S0vKm20xMrFlkZsRZZw2U008/w2RtaAaFZmh4nLIUAAAAAIAwFZRARffux5tbSdi6ZYt8MP59U/dB6zd4c/jQIRk3bqzEVaokN9xwoznBd8JJvgYcCs7kURTNqnCdEQQAAAAAgPIkKIGKkqTBBy0qeffd95qP0WEYnuo1VIqPl959+sgzTz9lMjx69jy5JBcLAAAAABACvpizT96YkiaHjuZ4Xdr4mEgZ3C9RLu4evEkZUHyRxX9pydudlib//LNIzj3vvPypR5csWSwjR77k8cN11g8NUkybOrXkFw4AAAAA4HgapEg7mC1HMnO93vRxfR6cwdEZFVu3bTVbKTm5Qf7Wys3NlXVr15n/a+HMNWtWS1+X4pT16yfLggV/O2PrAgh7diL0iig9AABA8Nnpi2mAwhJbIaLQQliPa7Ci+/DVXheS/lzpcXSgIjY2zmyJXampZrrRgg4c2C9ffvG5W6AiNTVV4kqgSCcAeGJF6H05kpkXpSedEAAAIHjs9sVUYuUomfpQ00If3vf5tSZIoVyDGgXRnys9jh760ahRI4mNjZUffvje1KbwZf26dbJ48T/SsmUrX08FgKBwHeuoEXpPN0tR4yIBAADgPzt9Me2faZBiSP9Ejx+gtSn0cW99OdcsDPpzpcPRGRUVKlSQgQPPli+//MIUybz22kEet0pGRobMmT1b3nvvXVNoU6f5BIBg8JVOaEXd9QA254nmHj9SUwiLis4DCB2+fhMspAcjWOzuc3awXyKcFdUX80UzXn1lvdKfK12ODlSoCy+6WLZu3Sp//vmH3HffPVKpUiWTXfH6a6/K3r17ZPfuPXLD9YPk6NGjJrAx5LbbJbnBvzUtACAQdtMJtfPniwYrGPeI8iZYJ1lOOcGy+5tAejDs8tVGghnoZr8EECocH6iIioqSu+6+R0444UT5+eefZOXKFZKZmSnTp0/L38aVK8dLjx495Zxzz5N69eqFyrYHfHZOLE7poJdHBdMJPdHvx1sqodLHtXOoGPeI8sbuib0vTjnBsvObQFE2+MOfNuKpCKBd1n5J2jqAUOD4QIXlhBNPNLdFCxfKm2++Lvfce5+sW7tWvv76f/LGm/8NhW0NFGK3c+KUDnp5Fkg6oY579DV3Nx1IhCs7J/a+2D3xtyNYgd+ifhMoygZ/2GkjVkD8om5V/XlrN1baelHZfcFqHwAQqJAJVFhq1a4lzZo1lxYtWkpCQoIsWLAg0G0AlBk7nRNOYEMf4x4BCSjYZ/fE3w5fgd8v5+2XNyenS3rWeo9vZycNn+AkiiOQgLgddrL7fLUPACgtIReoqFu3ntx3/wNm+yQl1ZEHHnyotLYVUGLsFGLkCggAp/E1tl7ZObH3xc6Jvx12Ar//nbpX9qTru+UW+ZZF1aXxJzjpq3aNL8G4Am7ne7QjGMuCkuOrHdlpH0Bps/P7FIzjDJzH0YGK1NSdkp2VLXXq1vV7y2lxzc2bN0mjRo0lOtrRq4kwFawfVrtXQJ6auFNe/DHV69akA1lYsL4joLyyO3xN2Sk4642dE3877FRsP5Tx73To3uoB+KpLY4ed33Y7fF0BL83fOV/LUh6V5vb3xVc7stM+gNJWWscZf/gKMNPnDg5Hn8FP+PJL2bt3rzw09GG/11aDFEMfelDefOttSUz0PF8uUJKC9cNq9wqIolCjf4L1HQHllZ3hayoYJ/alraTT8H39ttth5wq4P79zqrjFGu0sS3nkz/YPJJgHhCsnHWfsBpgJ2gaHowMVgJP5ukriGjQoquPnqwPv6wqIr+VQdCA9c9LBz0KUHqGopE/qg62odlZaKcS+ftvtsFMc0d9jUXGLNdq5Gm/neBVuVyKdeJwBQpETjjN2Asz0uYPH8YGK+fP/kksuvjB4awwEid2rJImVo2TqQ02D9KmF2ens2ulAlmdOOPgRpS85dk6OVLidIKEwu+3M7A8VIx2/Cf1Zn5I+FlkCDQI55Uqk3d8NX6yTFiccZ+wiYA54Rp+7dDk6UNG4SRPp2q1bQFukYsWKAb0e8MbOVRJf2RKljc6HcxGlLx47JxN2r5A75QQJJcdOO1Nx0blyS99qJbcgQWJ3fUrjWORP0ER5yjR00pVIuxcj7AqFYR12v0N+KwGUBkcHKk4//QxzA5wsFK6S0PlwPqL0xePvyYS3YVhOOkFCybHTzrKysmRX6napWSuh5BYkSOysT2nxN2jiaYiJk7L/7FyMsKs0AkXBYOc7tH4r0w5mm+/LGw323dp/v1x2Qo1gLJrj2QmaKzL3yg9m6wucowMVAILDn86Ha+cMcDq7JxPWiYK38fdOOkECQpGTgibBFAoXI4LFznfY9/m1Jkihii7gLWaq3/ISqLAbNCcbJfzZuTjIfmAPgQqUO3aj3r4UdYB2Gjudj3A7UbPzPYfSd1ia7Gy70roq5GtZQnH8NwCEKr8ufLhM9Rvu7ATN7WSjlNax1Sl8HeN9BcScyFcbIYPTPgIVcIx+IzZIekaORESsL9FlCvbJaSiMOy2P7F7dUHyH7uxsO70a8NTEnfLij6led69gdLjsLAvfYckIxw4kYPG1fwe7rxAuwvXCh68aXr7YCZrbyUYpb1fa7R7jQ+k476uNhNuFwZJEoAKOoT/yR7N0cXJLbZmKO1+8JVTGnfrD18E6GCefpcHO1Q3rwDekf2JpLFLQFPUd+RoX7KtzrnxNZ+j6eNGpv9mmE6IH7eKy8z0Gsx0ypvRf4diBRGgojeOQ3f2bQHZ4s5Om74+i9heutBdm5xgfqn01b+Iq6IxSOcf+RVEIVMAxNGiQm5srERERJb5Mvsarl0d2D9ahFu0Pp/HFdr6jIz7GBdvtnCtv0xn6E+zwVXDNFztXqYLB3rYNPPASSspjBxJly047VME4DtnZv4MZBIUz+Qoe+MPX/sKVdu/Cqa/my/SHm/p6Co4hUAHHmPJAo2OV1utIdDS7Zmmzc7BmXF3Z8vUd5Y9/PeS9GruvbAlLUR0uX50tZSfF1R8lfVXT7rYtj8Vmy1MHEmXLVztUdsb5K7vZf+zfJac0MmMCZed4VtpCYbsBpYGzQQCGnYO1U8bV+XNFP5z4+o76PrdWNEjh2pn3xlu2RLDYOeGwy9dVqmDwtW2tfT+cOpC+2lFRw3qAkuCrHSq7QdBgZF2geOIrRprt7+tY5KvWkd1gU7gozYwiIBQQqAAQcvwZvlDSV+Kd5Oa+1eTNyWmSnlX08CknnPiHmlDrQPoKQvg6gXBVntoQnM9OEJTsv7Jl51hkp9aRr0CGHaEUcGXfBtwRqAAQcuyMLValcULuJBd1TZA+jQ5LTYZPBZ2TOpDBDEJYvBUWLm9tCM5nJ+vCTgZUKJ3Ahho7xyJfv2N2Ahn+CIWAqz/7dqjw53sGCiJQASBkMbYYpcVJHUh/MopUUbMbUVgY4chuBpQKhRPYcOTrN9XXCa4/wjHgGirDEO0er2iH8IRABQAAIcTfjKKLuhV/elggFNnJgLKCFKE2PXV54SuQUV7ZDcI5pUaLneNVOAaSEBwEKgAAcBBfVxJLa8pWIFRxkotwZScI58QaLWTAojgIVADwW1Eph+WtSjdQUKApuaTKAgA8sROEK60Z2nwF1RW1YBAIAhUAbLOTchiMdENfBz8OfHAiO+0jr+OWLU9N3Ckv/pjqcTVc92+KXAIAiiPQoLkvdoPqihoUKA4CFQBs85VyaJ1gpR3MNhF9b3xlXdg9+HHgg5P4ah/Kn0r2iZWjZOpDTZ20igAAh/MnaK79Lc3SKA479ScUNShQXAQqANjmK+Ww7/NrTZCi4AlZQb6yLuwc/DjwwWl8tQ/lK1vIwv4NACgOf4Lmrv0tV3aOVdRLQkkjUAEgaIJxcHRF8SWEGzvBDAAAisvOccZXHQu7ma2K7FaUFAIVAIImGAdHAAAAlDxvdSzs1EpSZP+hJBGocJAFf/8tEyZ8IWvXrpOoqEhp1SpFLr/iSmnalDHKCD9FFXmiWCYAAEDJsFvHglpJKEuRZfnh+NesmTPlueeekdTUVBk4cKD07z9AVq9eJY8/9oisWeO9KCEQalxTBDUg4elmIZ0QAAAguHSorgYhdIitt5s+PqR/YnA/GPADGRUOcPToURk3bqzEx8fLs8+9IDVq1DBLdXKv3vLIww/J2HfelueeH+GAJQUCZ6eOhSKdEAAAIPjsDNUFyhqBCgeYP/8v2bdvr5x77nn5QQqlQz66dOkqc+bMlg0b1kujRo0dsLRAYDg4AgAAACgKQz8cYNmyZWYp2rVvX2hprPuWLV3qgCUFAAAAAKBkEahwgB3bt5mlSEqqU2hp6hy7b9u2vOcAAAAAABDOGPrhAIcOHTZLUalSpUJLY913+HDec4pyz913enz4+uuvk8SaNWXbtq2+3qJMZWdny769uyUrO1eioqLKdFmAUEQbAgJHOwICQxsCAuOUNlS3br3AViRABCocIDc31yxFRERE4aU5dp/1nOLavm2bPPfc88V9OQAAAACgnPj8iwlluqYEKhwgLi7OLMWRI+lSpUoVtyXS+5T1nKKMHDXG48O7UrdLZlaWjHnlVQesrXdW9LBqtRpkVADFQBsCAkc7AgJDGwICQxvKQ6DCAWrXrm2WInVnqtSqlfe3JTU11fxZOykpoCWtEB0tNWsVroHhJFlZWRIdFWGWMzqaXRPwF20ICBztCAgMbQgIDG0oD8U0HaBFy5ZmKZYvz5v9w9XyYzOCtGiR9xwAAAAAAMIZgQoH6Nq1m8TExMqkSb/KkSNH8pdo165dMmvWLElKSpKWx4IZAAAAAACEs4isrMy8So4oUxMnfiMfjv9AmjVrLmeceaZkZGTIN19/LTt37pD7H3jQBDOKa8f2LaYYp9OHU2hN0ezsLImKirZqiALwA20ICBztCAgMbQgIjFPakJ6TVa9RM7CVCQCBCgf5/vvv5KsJE+TAgf1mqWrVqiVXXX2NnHjiSQEt5c4dW02gwulTfm7fvt2sZ506zq6lYVdOTo4cOHBQqlSpLJGR4ZG8FG7rFG7rE25tSIXbd8T6OF+4tSP2OecLt++INuR84bbPhdv6OKUNEaiAG63ympaWZk5sExMTPU9ZGqbuuftOs2beZi8JNTt37pTbhtwqr73+Zn7B1FAXbusUbusTbm1Ihdt3xPo4X7i1I/Y55wu374g25Hzhts+F2/qEWxsqLqZWcBjNerBmAQEAAAAAoLwJj3x0AAAAAAAQFghUACUkPj5eLrr4EvNvuAi3dQq39QlH4fYdsT4obexzzhdu31G4CcfvJ9zWKdzWB3kopgnHYDwWEBjaEBA42hEQGNoQEBjaUB4yKgAAAAAAgGOQUQEAAAAAAByDjAoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADgGgQoAAAAAAOAYBCoAAAAAAIBjEKgAAAAAAACOQaACAAAAAAA4BoEKAAAAAADgGAQqAAAAAACAYxCoAAAAAAAAjkGgAgAAAAAAOAaBCgAAAAAA4BgEKgAAAAAAgGMQqCgH9uzeZW4AAAAAADgdgYpyIDs7y9ycLisrS7Zv22z+BeA/2hAQONoREBjaEBAY2lAeAhUAAAAAAMAxCFQAAAAAAADHIFABAAAAAAAcg0AFAAAAAABwjGjHLAkQBF/M2SdvTEmTQ0dzgvBugYuPiZTB/RLl4u5VA3+zcoTvEeWZ0/b/YOC3EKWJNgQEJhzbkOJYFFoIVCCsaJAi7WC2Y9bpSGa2WSYCFf7he0R55rT9Pxj4LURpog0BgQnHNqQ4FoUWAhUIK66ZFLEVIsp03Y5k5prPd0p2Ryjhe0R55qT9Pxj4LURpow0BgQm3NpQXpKBfHmoIVCAsaZBizhPNy3Tdug9fnf+jiOLhe0R55oT9Pxj4LURZoQ0BgQmXNqQ4FoUeRwcqJkz4UubOmRPQVh368CNStSr1AQAAAAAACAWODlSk7twpmzZtkipVKvu9LbOzs2Xfvn2SlZXl92sBAAAAOJfdgo8UUARCk6MDFap9+/by0NCH/d66a9aslqEPPej36wAAAAA4m92CjxRQBEKT4wMVAAAAAODKTsFHCigCocvRgYpBg66TnNy8Cq3+aty4iYwd939SubL/w0YAAAAAOF9RBR8poAiELkcHKmLj4oq9ZaOioiQhIaHYrwcAAAAAAKUvsvQ/EgAAAAAAwDNHZ1R4s3LFClmzdo0cOnjQ49CQRo0ayfHHn8B3DgAAAABAiAmpQMXhw4flxRHPy5IlS4rczD1P7kWgAgAAAACAEBRSgYqvJnxpghSdOnWSAaecKok1EiUysvDoFQpoAs5lZ95zq0o3EG7Y/wEAAHwLqUDFP/8skuTkZHnwwaESGRXle+0AOI7dec9VfAxldBBe2P8BAAB8C6lARU5OrjRs1IggBRDC7Mx7bgUphvRPDOE1BQpj/wcAAPAtpAIVLVu2lJUrV/peKwCOV9S850C4Y/8HAADwrkQDFVu3bJFdabskMzPT4xK0b9deKsbE2P5+LrzoYhn60IPy7bcTZeDAsyUiIsL2awEAAAAAgPOVSKBi9erV8sbrr8rmzZuL3AKvvf6m1K5d2+tzZsyYLsuXL3d7vEnTJjL+g/dlyuTJ0qRJE4mNiyv0+hYtWkjfvv2cv/UBAAAAAICboAcqjhw5Ii88/6wcOHBATurRQ5o3ay5xlSp53OwJVap4vN+ydMkSmTJlssfnbNmy2dw80WUgUAEAAAAAQOgJeqBi6dIlsm/fPhk06Do586yBAW2Ra64dJJdddrnf71GxYkW/XwMAAAAAAMpe0AMV6enpZq06d+4S8NpVqlTJ3AAAAAAAQPkQGezVbNCgoXnLPXv3BPzW2dnZ8t1338q6dWslJycn4PcDAAAAAADOFvSMioYNG0r344+XryZ8KQ8NfUSioqKKvQU0UPHB+++Z18fHx0vr1m2kTdu20rZtW2nUqLFERgY9zgIAAAAAAMpQ0AMVR9LTpV3bdjJhwpdy3713ywknnCiJNWt6nEq0x0k9PM7aYYmOjpZB111v6l4sW7pM5s2ba24qPr6ytG7dmsAFAAAAAABhJOiBiv0HDsi7744zm0iLamrAwpv27TsUGajQjIkzzzzL3HJzc2XTpk0maOErcKH1MerVq1emX5NmlGRkZHhchh49e+YPkXG1e/du+fmnH2XdunUSGRUpKa1S5LTTz5A4D1OwInQcycyV7sNXe13g+JhIGdwvUS7uXjV0VgoAAAAASkjQAxXVqlaVBx8aamtx9bl2RUREmGElejv99DPMyzZv3pwXuFiyRJYtW5qfcbF27Vq544477b51iZg48Rs5fPiwx/du3LhJoUDFxo0bZfiwx+XgwUPSsmULE+T4+OOPZOrUKfLkU89IVT+2FZxBAxBHMrPNwmiwwht9zhtT0ghUAAAAAIBI8AMVFWNipEuXrqWycZOTk6Vy5cr5tz/++EMOHTpYKp9tR8uWreTRRx8r9NSC06dqtsirr4wxgY3HHn9c2rVrb14zZcpkeevNN2TcuHfknnvus/ORcBDNktAAxKGj3gvBWgGMop4DAAAAAOVJ0DMqStrePXtk6dKlsmTJYpNNsWXLFvORWrMiJSXF1Kzo1KlzSS+GLZoFEmtj2Iaux4YN66V37z75QQrVr19/mTplssyeNUt2p6VJjcREW58LZ9ChHL6Gc+iQkKKyLQAAAACgvAk4UKFDFFatWmm2W5s2bSUzMzP//760aNGyUHZBQXv27DkWlFgqS5cslq1bt5qn6FAInQXk1NNON/82atTIY8HOULBw4UKzmF26Fs5E0eyUFStWyKJFC6VP336hsDoAAAAAABRbwIGKvXv3yvBhT5gF+OTTz93+78trr78ptWvX9vo0DXrcfNON5vHExEQTkDhr4NnSpk0bqV8/2dfbl7lt27bKIw8PlYMHD0hCQlVp166dnHHGmZJQoN7Els2bzbIme1inevXrm8e0HgcAAAAAAOEu4ECF1oi4dtB1ZjvpLB2u//dFn1sUrd2gIiIiTUCjdlKSJNVOksTEmr7e2hEqVKggMTExEhsbIxs2bJAVK5bL5MmT5PHHh0lygwb5y3jgwAHzd5WEhELLrQEOZT2nKPfc7bmA6PXXXydJSXUkKyuryNeXtezsvOWz/g2U09e3oFBb3mAItXV2+vIGuw2hZDl9fyoJobDOtKPwEgr7nD9CYX3Kog3Z2S52noPCwnG7OX2dyqINeRIdHXCoICABf3qlSpXkrLMG5i9Ewf8HQotODhv+pJnVQ+tSfPftRDPtZ1RUlDRt2sxkVrRu00ZSUlqbz3WSYcOelMZNmuQvkmaHfPLxR/Ldd9/KmDGjZcSLL+UPVbEaS1RkZKFViI6KMvdlBhhk0B1+V+p2J20ir/bs3lXs5bSCW/pvKKxvqC1vMITaOofa8qpA2hBKVijuT4EK1XWmHYWuUN3nvAnV9SnpNmRnu9h5DgoLx+0WiutU0m3Ilzp1y3YEQ8CBipKmdS/0prK0/sXqVSZoofUqfvrpR/nmm69NJodO+WkFLnSIiK9sjZLmGqRQml1x9TXXypIlS2TdurWyceMGadSosXlMsy5URmZmocU6mnHU3Bd77DlFGTlqjMeH9YRdk1Oq13B2JooGU7RB6nJGRRVv14yIWC8iuSYIVLNWnZL+mgMWassbDKG2zqG0vMFoQyhZobQ/BUuorTPtKPSF2j7nS6itT2m1ITvbxc5zUFg4brdQWqfSakNOV7yzwTISXaGCCULo7cILLzKBi9Vr1pighQYAfv31F5Ox0PPkXnLHHZ6HQZQlPXlu1aqVCVTs2LEjP1BRo0YNs1i7d+/O/9uyZ/ce82egM35EREiZp+/YpUGKYKQaBeM9SlOoLW8whNo6h8ryBqsNoWSFyv4UTKG0zrSj8BBK+5wdobQ+pdmG7GwXO89BYeG43UJlnUqzDTlR4bEGISQnJ8cEK3RYRVZWpmRnZzt+6a1aEzqsxdLk2BCRtWvXFFp+6z7rOQAAAAAAhLOQyqg4evSoKUiZN/RjiaxevcqtGIrOBNK2bVs5qUcPR35nqak75e+/55saG82aNc9fxq7dusv48R/I9GlT5ZRTTs2vXZFx9Kj8+ecfEhdXSdq3a+/IdQIAAAAAIJgcHajQoif/LFokS5YsNsGJ1atXu80IYQUm2rRtK23btpOqBab9LCsTv/laNm3aJF26dpVatWqZxVizZo0pBHr48GEZePY5UqVKlfzFq1OnjvTq1VumT58m48aNlfPPv0AyMo7Kh+PHm+EgV1xxpVS0UaMCAAAAAIBQ5+hAhQ7pePrpJ/O3sVMDEwVpcc8ZM6abwIMrHe5x3nnny2WXXV7oNTf+5yY5dPiQ/PLzT+ZmOf30M+Tc884P9f0MAAAAAABbgh6oyMjIMAGG+Ph4WwtQFD3hP/XU0xyXMeGLZkz06t1H1q5ZI3v37pGs7GxTJLNVqxSv20Vn/njggYdk/fr1sn7dWrPurVJSJCnJ+TNXAAAAAAAQLEEPVOzdu1fuuftOOfHEk0y9hZatWhV7WbUiq2YahKKEhAQ5rlMnvxe9cePG5gYAAAAAQHkU9ECFZlI0b97CDHvQW8OGDWXAgFNMDYZKQciyAAAAAAAA4atEAhXDhj8pW7dskUmTfjXBinffHScfffShnHhSDznllFOkRYuWtraoTj364IP323quqy5dusoVV17l9+sAAAAAAEDZCnqgwlKvfn255tpBcvkVV8rs2bNk0q+/yrSpU8ytUaPGJmDR8+ReUqlSJa9bICc318yeERERKdHRUba31N59+2w/FwAAAAAAOEeJBSosFSpUkJ49Tza3rVu3yocffiDz5s6VsWPfkfHjx8vJJ58s5553nseikREREcduIu3bd5A+ffpK165dJbpCBedsQQAAAAAAEDQlHqhQOoRjzpw5ZijIkiWLTfChXbt2kpWVlT885I4775Ljjz/BbcU0yPHqq6/LNK13MW2ajBz5klSuXNkEPTRo0bRZs6BtCAAAAAAAUPZKNFCxbdtWmTxpkkybNlX2798v8fGV5cwzz5JTTj1N6tWrZ9Zep/AcNepl+eD99wsFKlTtpCS55JJL5eKLLzFBjmlTp8rUqVPkp59+NIU6NWBxcq/eUrVq1bLfmgAAAAAAICBBD1TkZGfLrFmz5Ndff5GlS5dIbm6uNGvWXK666mo56aQeUjEmxm2BNSvijDPOlPfe+z+TYaFTknqSl4XR3txuuPE/MvPPP2Tq1KnywQfvm0KdnTp1lvvuf0AiIyMD2iAAAAAAAKDsBD1QsSstTUaPHikxMTHSt28/OfW006Vp06ZFrmFSnTrSqlWKSG6urS0RFxcn/foPkD59+5mAyAfvvyfz5s01QREAAAAAABC6gh6oiI2JkUHXXS99eveRSvHxtraMTieqN7u0KOf0aVNlxowZkpa2ywz70LoVZFMAAAAAABDagh6oSKha1dShCLbDhw7Jn3/+IdOnT5MVK1aYISKdO3eRG264UTp17ixRUfanLwUAAAAAAM4U9ECFDr84euRI0WsbESEVK1a0lQGxcOECU0Bz7tw5kpGRIU2aNDEZGyef3EuqVKnizK0KAAAAAACKJeiBitTUVLltyK0+F0aLY9aokSidOnWSCy68SGrWrFnoNRqYeObpp/KzJ/r07SsNGzYyz0tPTzc3T2JjYyUhIcHnMgAAAAAAAGcJeqBCgwQ9T+4lf8+fL4cOHZRGjRpLrdq1JCszS7Zs2SKpqTvN1KT16teXrVu2yKRJv8rs2bPl2eeek6SkOh63js4GMmfObHOzQz//jjvutPNUhJgv5uyTN6akyaGjOR6X/EgmBVUBAAhXvvoBir4AUDRf7Yg2BCcIeqBCMxmqJiRIfHwleeKJYdK4SZP89dRhIbNnzZK33npDrrzqaunWrbv88cfv8sqYMfLZZ58VCi5occzjjz/B7+3UvHlzv1+D0KBBirSD2T4XNj6GaWoBAAg3dvsBir4A4JnddkQbQlkKeqBi544d8sMP38sjjzzmFqRQOtzjhBNPlM1bNssH779vAhU9evSU+X/9ZWpRFKQFM++97/6y3D5wGNdMitgKER6XTn9Uh/RPdNiSAwCAQNnpByj6AoB3dtoRbQhlLeiBirVr15rMicaNG3tdt8aNGsvnO7bLgQMHTEHM5i1ayG+/zZCc7GyJZPYO2KBBijlPkDkDAEB5RD8ACBztCE4W9EBFZFReyv3GjRulXfv2Htd946aN5n4d2qFycnLyZgEhSAEAAACUa75qKCjqKADhLeiBitat25igw9tvvyUPPDhUkpOT3bbgX3/Nk2++/lqaN28h8fHx5rENGzZIrVq1Cm3pX375WQ4fOiTnnX+B39/Cjh3b5cPx4+Xmm2+RykxjCiBA2iHqPny1x3fR9MjB/RLl4u5VA/wUIHwV1YacRjNDIyLWe10s2jxQsuzWUFDUUQDCU9ADFTqU47rrb5C3//uW3HvPXdK0aVOpVau2ZGZmytatW2Tbtm1SqVIlufE/N5ktqvevWrlSunTtVmgLr12zRvbu3VusLX/w4EGZPXuWDLrueqlcrHcAgLwO0JHMvAKu3q7e6OPaqSJQARRmpw05k/dZpGjzKAu+gn3hFECzU0NBUUcB/uLCU+gIeqBC9e8/QJKSkuR/X02QZcuWyZo1a8z9GqA4+eRecsmll+ZPRVqhQgUZNXqM1y2mmRFf/+8rv7fo7t27/X4NABSkmRJ2psT1NmUuUN75akNOlJdR4blgsxWwpM2jtNgN9oVjAI0aCggWO+0oHNtQKAt6oCI9PV1SU1NNwczHHh8mWVlZsn//flOPomrVql4P/N5s2bJFPv74o1DexgBCmGZJFJUpocNBGCcLeOerDTmN9lt2pW6XmrXqmNnHCqLNo7TZCfYRQAOK5qsd0YacJ+iBir/mzZNXXhktTz39jLRqlWIO8jVq1CjWmp9/wQXSr/+AYr3WUjUhIaDXAwAAAGXFTrCPABpQNF/tiDbkPEEPVFSKr2TWMqZiTMBrm5RUJ3+ICAAAAAAACH9BD1SkpLSWmJhY+WfxP9K4SZPw34IAAAAAHMtXIdJgCKdipoATBD1QoQUzbx08WN55+78SFxcnvXv3MQUzAV/6jdgg6Rk5RU4JRy0AZ2Pe87L15bz98ubkdEnP8j6tYjhySueQ/R8AnMVOAcVgoRAjEFxBD1TsTkuTTz7+WHJycswUpe+8/bbUqFFdoqMLByuGD39SaiQmBneNELI0CHE0Sxff+5RwFubMdibmPS9b/526V/ak22tD4cQpnUP2fwBwFl8FFIOFQoxA8AU9UCEREVKxYgWpWbOm76X1MvUXyiedgqqoKeFcgxRD+hPgciLmPS9bhzJy8hdA21N54KTOIfs/ADiLrwKKwUIhRiD4gh6o0Bk+Xh45OvhLirA35YFGRU4Jh9DBvOdlqzxtfyd2DsvT9gcAACgJkSXxpgAAAAAAAMUR9IwKV9u3b5fly5fJ/v37pUP7DvmzgBw4cEAqREdLbFxccZa5EK2LoVUNEql3AQAAAABASCuRQMWRI0dMIc0//vjd1BxQN/7npvxAxYsjXpCsrCx59rnnfW681atWyY6dO6Rz5y5mFhFXM6ZPk/HjP5B9+/aZu+vWrSe33jpYUlq39vm+AAAAAADAeUokUPHmG6/LrFkzzdSk3bsfL6+99orbmvft10/eevMN2bNnj1SvXr3IrTJ27Duyb99eOfHEk9yeN2/uXHnttVfNfXXq1JHs7BzZtm2rPPvs0zJy1Bh7xTxLyOFDh2TevLkyb9482bRpk+zdu1cSEhKkffv2cu5550mtWrXdPllnSBnxgvegzRVXXCkNGzUqoaUFAAAAAMA5gh6o2L5tm8yc+adccOFFctlll5s1jYpy/5imTZuaTIstmzcXGajQE/5169bJ2eecI5GR7uU0Jkz40rz39TfcKKeffob5+6effpR3x42Vn3/6Ua686uoy28o//vSjfPbpJxIfHy8tW7aUJk2ayIYNG+SXX342WSbDhj8pjRo1zl8+3Rbz5/8lMTGxUq1atULLfTTjaJmtCwAAAAAApSnogYp169eZ5e/bt6/X9UhMzJu6dPee3UWua+quVMnNzZHGjf89qVc61GPNmtVSr169/CCF0oCFBim0LkZZqlunrtxx511ywvEnSHSFCvmLosEVDWC8/9578vgTwwotYvsO7eWBBx4qy0UHAAAAAKBMBX3WD6smRUTEv28dEeG+jrt35wUoKlasWOTKH9h/wDxeo3oNt+etWrnS/L9jx+MKvV4zFXbv3lOmG/WkHj2kZ8+T3YIU6oILLjRZFsuWLcvfTgAAAAAA4F9Bz6ho0KCBefcFC/6WU089zfwdUSBS8eeff5j7dUhEUaxAhtZ4cGVlTDRv0aLQyytUqCBRUUGPvwSFboeYmBjJyMgstE0sWq8iMzPTPA8AYM+RzFzpPny11yfHx0TK4H6JcnH3qvbeEAAAAGWmBAIVDaVFi5byyccfS40aNaRr1275K6cn4b/8/JNM/OZr6dChoyQl1SlyxZOTkyUqKkp+/+M3k6WgsrOzZc6c2eZEv3XrNoVev2PHDqlRI7HMNmhRlixZbLJJOnfp4vFpSxYvlquvusIEKuLiKknH4zrKJRdfKsnHgj8AAHcagDiSmW3u1GCFN/qcN6akEagAAAAIAUEPVKjb77hThj3xmJnJQme7OHTokHzz9f/kw/EfmKlLa9WqJbfcOtjn5qkUHy8nnHCiKUCp79W6TRtZtHCBbN++3QQ6atbMq3Vh0c9ZvXqVDBhwis/3Lm26bDpla3R0tFx22RWFPl4LabZr117q1q1rpm5duXKlzJo5U/6eP18ee3yYKcrpyz133+nxKddff50JCun7Oll2dt7yWf+WJz6vBleMlJv7VpOLuiaEzGZx+v5WEpy0zk5alpJ0c59q8t+pe+VQRo7Xj7ECGIeO5pTadikv2z8c+XMs4nsuW2x/z8p6u/jThuwo6/XxF8sb+sr6Owx2GyouPW8tSyXy6Tpd6IgXX5aJE7+RuXNmy8GDB2XXrjSpVaumCSKcf8GFUqVKFVvrrbN6bNu27dh0n3PNa/Sk+8Yb/1Po9dOnTTU7VqfOnW29d2nRDImXX3rRrMfNt9xaqDioZo2MHfduoeEe3307UT744H3571tvyssjRwW0uLrD70rdHtB7lJY9u3eV1keVubjoXDmSmbcYvq4Gvzk5Tfo0Olzmy1wUq0aN/hsq+1ugnLTOTlqW0tKnkUifQUXXOzr7v+lyNEtKfL8sj9s/nHk7FvE9ly22v2dO3C6B9OecuD7h1P8Jte1bGpy4TQJpQ8FQp25yMN6m2EokUKE0k+Kqq642N/3i9VZwilE7NKDx7LPPyaJFi2T79m2SWLOmyabwVMOhdlKSCQS0bdvOzluXiqzMTHnpxRGyePE/cs21g6R//wEeP9fT+gw8+xyZPn26bNiw3kz7Wqdu3SKXeeSoMR4f1xPG3FyR6jXcM1CcRoMp2iB1OQtOaRuubu2/3/bV4PSsCKlZq+jhUmUtImK9iOSaoVlOX9ZgcdI6O2lZnKS0tktpfQ5Klq9jEd9z2WL7e+ak7eKrDdnhpPWxg+UNfU76DoPRhsJBiQUqXOlJS8GCmv6IjIqS4zp1EhG9eedaD8MJNLvj5Zdfkr//ni+XX3GlDBx4tt+L1aBhQxOo0KlcfQUqiqL1TMs6fccuDVKEyrIG6rITaphbUbRAoJVtEUrbJZSWNVictM5OWhYnKa3tUlqfg5Jj51jE91y22P6eOWW72GlDdjhlfexieUOfU77DYLWhUFVigQotnLl+3TrZlbbLDH3wpEuXrhIbGxvQttOaF1u3bJFcyTVTkzplx9IgxaiRL8tff82Tiy6+RM4//4Jireeu1FTzusrxlYv1egAAAAAAQkmJBCqWLVsqr736qqSm7ixyW7z2+ps+AxU6zemWLVukb5++primK62B8flnn0pGRoa5u0qVBLn11sHStdu/M42UBZ2ZZMzoUTJ37hw57/wL5JJLLi1yMdLT0yUuLq7Qc+bP/0tWrFgu1avXYOYPAAAAAEC5EPRAxeHDh+XFES+YTId+/QdI82bNJK5SJY8bU+tY+DL+gw9MIOKsswa6PXXG9GlmFhEdUpKS0toEB1avXi0jR74kL708SurVq+frrUvMV19NkNmzZ0l8fLwpJPr22/8t9Flau6PSse3yyccfyZo1q6XjcZ3MTCa6LitXrJDffpthXnftoEHFqu8BAAAAAECoCXqgQrMp9ORcZ+U49bTTA9oeBw8ckM2bN8kFF1xY6H2++eYbc99dd98jJ554kvl75sw/zXCLX375WQYNui6gzw6ETkVaoUIFE2DRmUg80SwLK1CRnJwss2bNlC+/+NztqTqU5fIrrpDOnbsEsjgAAAAAAISMoAcqjh45ala+Q8fjAt4Iu3btMrOFNGzUyO29dqelyaZNG82JvBWkUPr3V40mmGyEsqRBEn8CJRrQ0Zuu1959+yQ3N0cSE2tKtWrVynI1AAAAAAAodUEPVDRqnBdUSEvbJXXqBDaV4oGDB8x7VU2o6rZhVq5aaf7foUOHQhusQYMGsnz5slLfkMFQIzHR3AAAAAAAKK8ig73i9esnS8+Te8kXn3+eX+SyuKwZQdJ2p7m9xbKlS83/mzVvXuittWZFhQoVi/uRAAAAAACgDAU9o0KLaTZu1Ej+WbRQ7r7rDune/XhJrFnTBBAK6tu3X36dBk8aNGhoaj1MnTJFevToaQpKat2HOXNmS0REpLRp07bQy7Zt2yaJZCUAAAAAABCSgh6o0EKaH344Pn9jfP/9d143TLdu3YsMVGhGRe/efWTSpF/lsUcfkZSUFFm8eLGkpaWZAEjBGg779u2TdevWyhlnnOn1MwEAAAAAgHMFPVChwYMnhg23tcZ2ikVec821pqjmggV/y6pjtSmaNWsm199wY6HPmDx5kpnas1PnzrY+HwAAAAAAOEvQAxUVK1aUtm3bBW0tY+Pi5OFHHpX169bJ9u3bJbFmojRr2kwio6IKfUab1m3kwYeGSuvWbYL2+QAAAAAAoPQEPVBRUho3aWJuRUlp3bqkPh4AAAAAAJSCoMz6MW3qFBkx4nnJyclxW+SpU6fI0iVLCq3G9OnT5K47b5fdae6zeXhyJD1dsjIzbW+K9evXy84dO2w/HwAAAAAAOEdQAhUbN22SeXPnSm5urtuavf/e/8mMGdMLra0W3Ny6datkZWcXuSV0ho9rrrlKPvvsU7fnzZ49yxTX3LtnT6HXP/XkMPm0wPMBAAAAAEBoCEqgorTt2b1bVqxYLhl+ZFoAAAAAAADnC8lABQAAAAAACE8EKgAAAAAAgGMQqAAAAAAAAI5BoAIAAAAAADhGdDCXZMjgW9zeLj09Xf7443dZsOBvt/uPHDni18fu2rVLlixZnP+abdu2mb9XrVopqak73d4rK6vomUQAAAAAAIBzBSVQUSE6WmJiYuXQocNua1qxYoz5f8H7lT4/MiLC1pbRYIfeChozepSt1wMAAAAAgNAQlEDF5VdcaW7BFhUVJQNOOdXvt23RooXfrwEAAAAAAGUvKIGKkqKBiptuurmk3h4AAAAAADgMxTQBAAAAAIBjODqjwo6jR4/K9u3bJDo6WurVqy8RNuteAAAAwDm+mLNP3piSJoeO5nhdqCOZuc5ZYMCBaEcIFyERqNi6datM+vUX2b9/vyQ3aCCnnnKqVIqPl59++lE++fgjM7uIqlu3ntx99z3SuEmTcPl+AAAAygUNUqQdtDd7W3wMScGAJ7QjhAvHByq2bNksQx960G1K09mzZsmll10m744bK1WqJEhKSmNJS9sl27Ztleeff1ZGj3lVYmNjw+U7AgAACHuumRSxFbzPDKdBiiH9E8N+ewDFQTtCuHB8oOJ/X31lhndcdNHF0qFDR1m5aqV88vHHMm7sWGnfvr088OBQiYmJkdzcXBn/wfvy3Xffypw5s6VXr97h8h0BAACUGxqkmPNE83KzvkBJoB0h1Dk+ULFkyWLp2PE4ueTSy8y2TmndWjZt3CjTp0+T/9x0kwlSKK1Noc/5/vvvZe2aNQQqAAAAAAfyVUeBWiQAHD3ALyc7W/bs2VOo5kSTpk3NN5eUlOT2Depwj2rVqsrBQ4f4ZgEAAAAHsuooaEDC081CLRKg/HJ0RkVWdrbk5OTkZ01YrCyK6OgKhb45nf1DXwMAAADAeezUUaAWCVC+OTpQAQAAACA8UUcBgDchEajQmhOTJ0/KX4fly5aZv//4/TeJr1zZbd2OHDnCtw0AAAAAQIgKiUDF3LlzzK2gDz8cH6KbHQAAAAAAeOLoQEV0VJRcdfU1fn9zycnJfr8GAAAAAACUPUcHKiKjouScc84t+60EAAAAAABKhaMDFeVRbm6u7Nu3T6KioqRKlSrlcRPAC52+q/vw1Y7ePuV53nMnfD/lefvbUdLfEdu/fCnp/ak8og0Fzin7pfZnIyLWe12hcP2unbD9w3XblpbS+g7jKkTK9IebltZqhSQCFQ4y6ddf5Msvv5Ddu3ebpapXr55cc80g6dyli4OWEqVNp+c6kpltPjZUDj7lad5zJ34/8RUjS3s3dbTS/o7K0/5fHpX2/lQe0Yb858z9MtfnioTLd+3E7R8u27a0lP53mFNaqxayCFQ4xE8//SjvjhsrjRo1losuvkQyMjLk++++lREjnpehDz8iHTse55AlRWkb3C9R3piS5jbnuJOVt3nPnfb9xEXnyi19qzl5Fyl1pfkdlbf9vzwqzf2pPKINFY/T9su8jIqIIlcmnL5rp23/cNq2paW0v0PNqEDRIrKyMn2HO1GiDh06JINvvUXi4mJl5KgxUqlSJfN5O3fskHvuuUsSE2vK6DGv+PzB92ZX6nbzUM1adUp0PQKVlZVlllWXMzqaGBrgL9oQEDjaERAY2hAQGNpQHkI5DjBv3lxJTz8sAwackh+kULWTkuT440+Qbdu2yqpVqxywpAAAAAAAlCwCFQ6wcsUKsxQprVsXWprWbdqY+1auzHsOAAAAAADhjECFA+zcucMsRe3aSYWWpnat2ua+Hdvzhm8AAAAAABDOKATgAOnpR8xSxMXFFVqa2GP3paen+1zSe+6+0+Nz7rzzDomJiZHUnc4OduQeqw69e3eqREjRBZgAFEYbAgJHOwICQxsCAuOUNqQ1A6vXqBnYygSAQIWDaIXkQqz7fFROLooWZImNjQ3kLUrFju15mSV16ji76KddOTk5cuDAQalSpbJERoZH8lK4rVO4rU+4tSEVbt8R6+N84daO2OecL9y+I9qQ84XbPhdu6xNubai4CFQ4gDXLhxbUTEhIcFuiw+mHzf+t5xRFZwwJZc8++5xZ/FBfD8vOnTtl6NCh8trrb0rNY0N4Ql24rVO4rU+4tSEVbt8R6+N84daO2OecL9y+I9qQ84XbPhdu6xNubai4wuMyb4izMgis6JmrHTvCK8sAAAAAAICiEKhwgFYpKWYpFi9ZXGhplizOu6+1hxlBAAAAAAAINwQqHKBL5y5SpUoVmTxpkuzbty9/iTZu3Cjz5s2VRo0aS5MmTR2wpPBHfHy8XHTxJebfcBFu6xRu6xOOwu07Yn1Q2tjnnC/cvqNwE47fT7itU7itD/JEZGVleqjgiNI2Y8Z0ee3VV6RWrdrSr39/yTh6VCZN+tXM9vHEsOHSqlVe1kU4s2YtCZcaFUBpow0BgaMdAYGhDQGBoQ3loZimQ/Tq1VtiY2Llyy+/kM8/+8zMEtGyZUu54sory0WQAgAAAAAARUaFA+VkZ0tEZKREBDAlKQAAAAAAoYiMCgeKjIpy4FIBAAAAAFDyKKYJAAAAAAAcg0AFAAAAAABwDAIVAAAAAADAMQhUAAAAAAAAxyBQAQAAAAAAHINZP0LYrl275PDhw1KnTh2pWLGi25pkZ2fLli1bzH0NGzYstJZH0tNlZ2qqVKlSRapXrx60rfDWm2/IkSNH5K6777H1nkePHpU1a1bLzp07RXJzJblBQ2nWrJnXqVn37tkj6zesl71790pUVJTUrl1bWjRvUayZUg4cOCBLFi+Ww4cPSd169aRVqxSJjPQeu9u0aaNs2bxFjhxJl1rHPrdiTIyt9YSzZRw9Ktt37LC9kDUTE6VSfLwMe+JxSUlJkcsuv8L2a4Nl27atZn/cu3ePJFStKikprSUhIcHW2+/bt8/coqOjpV69erZe42rlypWyefMmiY2JlTZt20q1atW8vkd6erqsXr1KUlNTpXJ8ZWnQsIHUrev/ZyL06e/3/gMHvK5IrVq1JC4ursgVnTZ1ikybNk1uueVWqVO3rq2NsnHjRtm6dYscPHhQatSoIa1bt/H4OZmZmbJt2zav71m/fn1z3LFLpxpfunSp7Ni5Q6pUriLt2reXSpUqeX35/n37ZO3atbJ7d5pUrVZNGjduIomJiXY/DmFMf6+XL19m+j5xsbFSvUYNada0mTkOlQVtS2vXrJGdqTtNm2jcuLE0adLU56Kkpu6U5cuXm+OC9j2132X3uGXRvu/SpUvMcbthw0bSslWrIj939apVsm37NsnKyjJ9xlYtW0l0hQo+lxXhQfc57bNon79y5crmN1XbjpP677pPb9iwXtLS0syxqWXLlpKUVKfQF3D40KG886Ui6G9D1apVbX95GzdskNVrVpvzrhYtWkpycrLX12ZlZsqKlStkx44dUqFCBdOXa968ue3PKg4CFSHs119+lv/97ysTFDjppB5ua7Ji+XIZNuxxc9/IkaMluUEDt8enTJks7733f3LtoOvkrLMGBm0rrFmzxpz42/HSSyNk4YIFJljhSgMrd9x5d6EAy2uvviIzZkwv9NZ169aV6667QY7r1MnOxxqTJ0+Sd8eNk8zMjPzXNGnSRO6//0GpWauW2/vsTkuTN998XRYuXOh2vx5kr732Ojmph/u2R+hZv2GDPPrIUNsLftvtd0ivXr1NZ6lSvPcTj5Lw11/z5MPx42XLls1ub68HjbPPPkcuvexyr4E+pZ27xx59WLZv325ODF9/4y3bi6md5ZdefEFWrFiR/5qoqGi58sorZeDZ5xR6n19//UU++fgj06l11f344+WWWwabTgPKj4nfTpTvvp3odYXvu/8B6d79+CI3iAbYtd1pQNyXSZN+la8mfGk6ga60I3jV1dfIKaec6na/Binuu/dur2/79ttjpZrNwL62zxdHvCBbt27Nf7/Y2Fi55dbBhY7Xubm58sXnn8m33050Ox7qCWC/fv3luuuu58SqnMrJyZEPx38gP/74o2RnZ7ltBb2wosehwUNuK9bW0b7N2HHvSPdu3aVP33623kNPlEaOfFmWLFlsLoi50pOcO++62wQDCtLAxDtv/1d+//03t4ciIiJlxIsvSqNGjW19/hdffC5ffvGF5Obm5D+/devWct/9D5oLb6704tIbr79m+qWuatWqLf/5z01+9RkRevTcQi+e/vnnH+Y31pVepLngggvloosvKdMV0+DEW2++aS7YFnTiiSfJrYOHmOOGZdGiRTJy5EtFLrPd8zoNzOt51cyZf7q9n/4W3HLzLYUuAM+f/5eMG/uOuejkqnnzFuY3qKgARyAIVISwtm3bmUDF0iVLCnV8lixdYhqiHkj074KBCr3Ko9q2aVtmW+CvefOkW/fucvzxJ0iD5AYmO2T69GkmiPDM00/KqNGvuF190oPfxZdcaqJ3elUsIyND/lm0SL788gsZMeJ5eemlkVKvfn2f6/PPP4vk7f++JcnJDeTWWweb7Aj9IXv/vf+TF198QZ57foRbZsWYMaNl2bKlMmDAKeZkrFJcnCxdttQ0WH2sfnJ92wdZOFOdpCS5+ZZb3RZu1cqVJqDXpUtX6dqtm9tjLVsWfQWnJGmnS68MXXLpZdK2bVuJrxQv69evk88++1S++mqCaTPnnHue10X49NNP5NChQ+b3wV8jX37JBCk0g0RPoPQK+TvvvC0ffPC+1K6dZAIQlsX//GM6ptpWH3jwIdOJ3b9/n0yY8KX8+ccfEiERcu999/u7CAgDp59xpjRq1KjQmmiw2JeuXbuZK2I1a9b09VRznKtcuYqceeZZ0iolRSpEV5DlK5bL5599avbNqglV3fZZS6dOnaT78ScUev+isiFc6bHp+eeeld27d5vARNcuXWXL1i3yxuuvy6uvvCJ16tSVpk3/vfqsxzw9jmmQ/vrrbzQdvtRdqSYgqcE+/dwrr7ra5/oi/GgA67vvvpVmzZrLxZdcYjII9Pd/+7ZtMnfuHJNhUVzpR9Jl3ty5Zn+0K/3IEXMM6N2nr3Tt2tVcKNq/f7/8+OMPMmvmTHnu2WfkxZdedju+aGaRtgftR+lxo0+fvlIloYq5erxgwQLTLu3QbCrdHnrcu+HGmyShShX55ddfTHt+ZcxoeeTRx/LfRj9zxAsvyI4d283JqH6uHvMWLPhbxr7ztrlQ9sorr0kNMpbClgYp/vjjd/N7fu6555sMvPT0wybbXPfVorL7SotmJmggXftsx3U8zvSXNAPvyy8+NwEEzXJwzVBv1ryZDB48xOPijR8/Xg4ePCDdurr3V7354P33zGf06z9ALrn4EsnOyZZPPvnEtLMa1au7ZQprW335pZckIkJkyG23y3HHdTKBDu0j67KOeOE5GT3m1SKz0ovL/54qHEM7Xno1U68uFaTBCz0x0CuZ+vdpp52e/xSNLC5btkzi4ytLQw+dxdIy5pXXCkXeU1q3NgELbTxzZs9yi/LriVlBuo56xeHzzz+TWbNmygUXXuRz8fWgpu699778wMYZZ5xprqb99OMPMnv2LBPJVHoFWQ+umt70n5tuzr9SrRksmqb77rvjZPbs2QQqQpwOnejff4DbWmiGgv4IN2natNBjZalf335y0YUXuUW7tR03bdZc7rn7Tvn555+8BipWrVop33//vQwZMkTeeecdv1Zj0cKFpi307HmyuRKhdMiHXgW/bcit8umnH7ud9Gl7VHqCpSeXStMRb7vtDvObNG/eXNPhLk7ABKGtY8eOJgBYHHqC73qSX5TLLru80DGmcZMmJsgx4oXn5eeff/QYqNCTwYK/B/7Qjp52QC+66GJzgqT0N+bOO++Shx9+yHTsNHhn0U6z0mCpHtOs599z731y4w3Xy6xZswhUlFMaqKpQoaI8+tjjEu8yzEOH/GoWacErxSVNsxZef/0Nsz9b9PqQDj0ctvdxc4zQ3/cOHTvmP/7Tzz+Z+88773y54sqrXF6XLB06/Pu8ouh6aj9Pry7fc+/9+dkT2sY2rF9v+m06pESHYqr169ebIEW7du3lkksuzX9rDZJs3bJFvv76fzL/7/nmAhTCj577/Pnnn+b3//4HHnLpZ9SQ+vWTTeZeabcdT1JapZj25DoMRS+46pCoO++4XWbOnCk33Hggf3/XbCBP2U+6vx84sF/at28vtZOSfH6hmk2lGYd6weCmm27ODzBoEGT1qpUmOHr2Oefm/+ZoNoVmoGtApXfvPvnvr21LM/j1ArBmh9gZ/uUvAhUhLCYmRpo3b2ai23pCbY1J0jFEekKiaeDaWLWT42rTxo1mh9arxK41GTTS/O3EiSYFSSNlOnZ9wCmnugU5LDrmV9MRNeARHR1lDgbXXHutX1vTU3qg0gOcBip2paXZej8riyKrQBqiJ3r1QRjV2A0AABqdSURBVMeq6fivgtkXegAzgYpZ/wYqNAiiatZMLJRObw0R0cg9yjftEH3w/vvH0mFzTCrqoEHXue1jmzdtkrFj3zEdo54nn+y2wZYvW2YyHbQj52sIU8GhSRa9CqvReI18e6K/C2++8bp06NBeevXu43egYs6c2eZttZ240iFQ2tnUISma7q6dAGW1nVo13YdSaWCievUasm/ffkd0FOAsOu5dM3Q0C0Jp1qDWQ9FjzIMPDfWrRoXXY8yxk6Ndu+wdY/w1Z84cj22leYsWpn3osVaHrlgpvd7aip4U6nNycjjGlEeaEavj6jVbzTVI4UqvuLrSExYdFqwXsPRKbVZWttSrV9dcNdU2ZT1ff68//+wz89I///jdZBBahg9/0mvdL62HVrAmmtL31RosGpBI2+3errRfpcOt7FxI8mbd2rVmfXSobcEhHr379DGBCr24ZQUqciUv1d9TjRcrG8sJJ6ooGXohUYcH6UVGbxdDCrYdzfrRfePG/9zktlDax3/iicelbbt2JvhtsZ5//gUXmuwE/V3XcycdCnHtoEEmC8oX14CfK82i0+yJ+X/9JXt27y60zxekF9VU3755gXFf/pr/l/l90b6g63mgbiu9GKUZfn//Pd/8ray2ovXZCspvTznuw2uChVk/QlybY0M3XLMqVq5aaVJPW7dpY2779u2VzZv/Hc9uPVeHjli+//47efaZp02RFg1OXHjhRRIXV8kMb/i/d8e5bSU9GXn8sUdMkOKUU0+Viy++RDIyjsrjjz1msiECtWP7dvMW3jqZrvQH5PfffjM/OJ07dfb50Zoirw2uadNmhZ7buFEjMyZ43bp1+Y/pSZim465evcak8bqyOqMdjzvO5+cifOlB5NFHHpasrEw5/fQzTJqhHrCeemq42zj6w+npxzqP7uP71P4D+81jWhizuHTssHZqNeLuiR54dGzhf266pVgfYbWLps0Ktx0tgKtc2451RU3Tk11pEdC8E8+2JmsFcHXw0EHTFjTbYdSokaaOirYrzWxS/tSo8EYDi8rbMUaz677+31fmCu7UqVNkzx7/2qW2A62/4unKlrYVzSRyPSbnt5V5c90WWYdPaapyx+Ps119C+ND+SM2atUy/bMHff9taMQ0oL178j7Rv38FkoV5w4YUmI0OHturNosOeGjXOqwuh/ZwWLVvm30x+dzFsO1aPJan2v1d0tZCh1kPSAraRERGmv/bpJx/LN998bQrH2qV9N9XUQ8FO64RQgzSWBg0amoC4bgvXfqn2/zQLVrOR27drb/fjEWJ0SLe2n5UrV5gr/XboBd4NGzYUeqqefq9YsVy2uJxHKX3+kiVLTM0vHU6r9f70xF4/8+mnnjQXkAOhw7t0HRJ9DHPU4Mjvv80wwUzX4bdFWX/sPMfTcEurj+fanjRTQ5dF+3OuAT5tW1o3QwOCDTxM3BAMZFSEONc6FdZwBR2Xqz/COo5eZ/dQ2vGzCp0UrE+hV3rHf/C+CXroGD/r5EGjhGPGjDJjD/v07Zuf0vP+e++ZnXP4k0+Zg48686yB8vprr5oaE9qxLC4NBvzyy8+mCnS3bt09vo1G5/XApz8MWgVbl0VTZvVqlS9WsMHTuMTIqCiTlaIV113dddc9Zjzjgw/cLz179jRVtjW1UX+MtCCbtQ1QPmnNiOuuv8EMH7J8+OF4mfjN1+ZH/eSTe5XKhtHaD3rA6j/AfQiL0oOSdgyvvPIqWwFAT7Tt6JU0TwUwtcq00nRCywknnGgyRL799ltzUtaiRQszJvS3GTOO1YfxPM4S4e/XX34pdOKldZRchyguXrxEnhg2LD8YH0yffvKJeTtPbUXpyZ6VQaT0KpOmuJ53/gU+F0MzlzRj0dNsW8qaZcu0lWPV0geeNdC0kXfHjTVZWXqSlbpzp/z222/SseNxpt2ifDr//PPl7bf/K88++7S5wKKzLOlvqfY7PM22pMch16EOSodHvPDCc2ZYoO7D+jrtL8VVijMZSq3btJVrrvEvI7YgPRnUNHXtZ1pZDWrb1rxZdDQz6IEH7jPFZWNiYuXo0bxiuH379jP9t6JmXFP5fbcaha/o6vroxSrXbEI9VmkNpNGjXjYFcvV4pDN9aAF3DVQOGXKb7VmDEHr0PEYDBxMnfiMP3H+/pKS0Mm1GA3KtU1oHbbYcvXCr7c21KKeesOs5lRaOLe5kBTOmTzNtRQMf3rKpLHqs0ux5PX56ynbypKj2VKN64f6cZqZoYc9xY8fKQw8+IMcdd5zpb+oQ38jICLn77vtK7MITgYoQ56lOhZ5E61UbPTDoTXcwve/UU08za6upea71KTRlSFNPdeyg6xVO/eG/4IKLTOG7uXPmmEDFwQMHZOHCBabBFzxB18wKDVQUl85G8PJLL5rAg4579zZN3fz58002h3Wg00ifThtnhzXDiLcruTqcRhuwRgyttDCdulTT9bXatGaeWDSQokXSUL4lJtY0V3xd9ejRwwQqNDpfYJRHidC0Vx1TqCmHAwee7fYZmt6ns9bo9HFWOn1xaHvTK3OexFTMm6b3SIEZfLSWi1410xRCvSlN2x1wyik+rxIgfOkMStq5caXDMVwDFd26dSuRIIUVQNQTF7250nRbLRTbpUsXk5mkWUoLFy00M9d8/PFH5oTI1+wIVhvw2laOTWl95NiJmtITqD59+phhmXq8FdGbSFJSkgmm+OqoInxphmtMbKx8/b//ydq1a8xN6WwZWszyhhtudLvwUnBYRN5zI8y4ck0j16vA3i4CFZdm8r304osmEWPw4Nvcho1Y2QxasFz7kFpwT4cVa5aIFsDUjKUGDRp4nDXKldWuvA070T6d1Se0NGzQwMyKoiereny06LZwDaYgPOk5jc7S9OMPP5hzBr0p3Vf0AtI11w6yXSDZGz1mFAxg60VjDVR4ys6wQzMZtIaYmVlw0HU+XzJ1yhTznH797Q37UNa5kKf2ZN3neoxSbVq3ke7du5vzvHXr8rKhNIh/zjnnltiMH+YzfG4BOJpVp0LrLuiYLG00eqXf9equDv+Y/9c8sx6aPaHpSK71KaypmzQyNnfO7LyRfcem8rHqPmhhMLVp8yZzEm+lervSNNcqVRKKtb30KtTLL79kDqLaMIuaou7hRx7Nb2hLFi+WcePGyvBhT8iwYU/6nE/bGqvmra6EjufU57iOXdMp5rSQjA6H0R8CHRKj21ivfmlhtCefesbr1TOEv+Tk+oXGOlarVt2seHoQhkL5smjRQnllzBhTfV0L9BUcj/nN1/8zNWXMbDZRUb7ezit934JTCVuyjk2b5xoA1CyuZ55+2hR9e/yJYSZlVzMqfvj+OzPjgs5trxF6lD/33X+/z2KaGlgLNj0p+uijD02QXSuXF6Rjba1CsUqPp1pUU+tKPPH4o6Zehq9ARf4xxktdCeuY6tpWfvtthrz26qumts2zz71gAu+7dqWaGgI6087lV1wp59vI5kB40pMqvWmNBv3d1FnHZv75p8nY27p1i4x48eX8/UkD0z//9KOZ7UCvyGotFO2zWbMz6gwdwaTBvGeefsoM8dDs04KZra7Ho9vvuNMEKZQOu7rjzrvkzjtuk59++tFnoKLCsVmqrGNNQTqcyrVNaZ/yiScek02bNpkTUg1K6uNa9E+HNOtsI8+/MMJjDQuEB83S0Qs3etMhp2tWrzFDgTTzRy/QanvSIrWB0BlzCva5rEwnK6PdH1roVduTvqee61i1B73RdvfPP/+YIRz+FLKsUCHv9L/glMdK25JynY1HP+fhoQ+Zvu599z0g7dq1MyUGZs6aaeqz6QXsp55+tkSKo1OjIgzokA09EOnBa/Xq1Wbn0fRAS5s2bUwRSW0AnupT6PzWGp1fsXyZeXyZ3pYtNbdVK1eYNENrjNTRI0fN23pK/1ZVqlT2e4tqoxg56mVzxVU7ZHZTpTRI07lLFzNvt76HdiJ9sa42eJuWSFN2Xa9I6EmgBik0/erSyy43V9l03Tt37iK33X6nuVqgFdxRflWoWDjLwLpWXDKlhf6laeIaSKtRo7o8/viwQqnAeqVLh4R06NDBTA2q+7N10yyqjIxM838NdPqiQUjt9Gq6X0FW57dK5X/b/ycff2yqRGv6rRZC1CFTGrS4/oYbzfhpPWnUAArgibdjTHHNmDHdzFevWUcPDX3YHD/s0quvemKltSt81WHSLEa9IrV//wGPb/9vW6mS/7hefdPX3f/Ag2b6bc0m1OEfemzTAOSXX3xhTghRvmkg7YQTT5Trr79Bxox5RRo3bmKmWpz5Z14Gjnrj9dfkvff+T6okJJjp3DUgpwGE8y/IG7akgYxg0bbwzDNPm5os+jm6bAXpMF5VtWq1QlddtU1poVDNrvB1Umf1y/SYVpAOA9bjmeuFst9+/80sl56kasajnjxqZpIGLPQYpLXbvp34TbA2BRxOM8u1iLlOFz1y1GiTrWD6PitWBLTknrKzrQud/hZr1ZoUw4cPM/2mRx97zNZsglOnTjVFQ3UIlT902m51wMNxSmumKf0NsXzzzTfmIre2Ha2Dof05zVbRi+JnDRxoLnhr1lRJIKMiDLjWqaharZqJIurUNhar4OaSpUsK1acwO2OVymZHf/DBoV4r0FqszqO34mJ79uyVypXjbW9VPWiOHj3SzOWtY7yKc9WoebNmJtCyfXveWMiiJB+bkaBgURyl4xv1REw7spaNxwrrtGzVqtDbtmzRwmzr4qZ3oXyJPpbN4Gl2muKchGhQ8fnnnjMdOM1Y8FR3RYOQGlj4+++/za2gffsyTNEnTb19eeToIr+Q+sn1ZdOmjaZjXPBqtwZBVf3kvBk/1MaNG0zH0bqC5kqHrOmVLX2Ot7H8QLDoWGE9gdOrTnqVytuwwqJYgQ07J3qaEbF+/QZzIqdZGa4KthXt/OmFBJ2WtOAQD72q1qx5CxMg2bptmwliAEpPFPr162emSLcKs2ofRrNzdGiHBr1cpR/Jq1cWLBpYeO7Zp2X16lWmxoS3Wkx6TNATN28zL/ybgZQ3w5o3yckNzEOaFVyQ1Z9zHQJs9d20JkFBWr9N0Xcrn7Twow7P+OGH701hb6t/r8UiPf2+Hzp4sMQ3lNbdGz78CVM8+dFHH7c1Y4gGQqZPm2qGGfb0sxaa1oQy7WnzpkJZUNrHU8kuQ+o3bcwrMtry2PTZrnQWRWW1uWAjUBEGrDoVWn22WrWqpjPm2jnSKLxmAujVVz25ca1PoVJatzGpQ3PmzvE5p7SeVOjVIk2fcq3joDQyqY3MbqBCfxDGjB4lc2bPNkX3ChaAsitvOEqOJCT8O6+3N3rQ1CkcFy9e7DY9nPrrWMV111k8rOnj0nbtKvSWWstCo/jWc4CiWIGEXamFZ/3QKYb9ofPF69RY8fGV5PEnhnud6aNa1ary8MN5Q6UKevHFEVKpUpwMGXK7xMbF+fx4rSEwa+ZMM62da6BC27HOcqK/OS1cgnzaLvQkzHUaRoumXCraDkqa1nx47dVXTDDu0UcfK1a9B22zW7ZsNYE3O5ke7Tt0NFdzNUuwR4+e+auo2RQ6vFGPo1ZRzZiKFc2JXMHaSJa0Y7ME0VZQkJUZao0ptwqBe5qZSYtIFqRF11VmRoZfG1d/05999hlz3NKpHPv18z42XoNvGoRbtWqVCci5FgDVTAgtbKnZFhp4KYr2c3U9tUbZdTk5bsU35x0b2uyp72Yda1zp7FeqOAFLhId/286/mXUawNAhdwXPbVas9K9/5q+dO3aY4etaEHPow4/4HMJu+WfRIrMv6zHGznHJlWbZau2lefPmFRrO+Ne8vFIB3tpTwYtiVp/WTj+yOBj6EQasOhUaGVu+fIXHWSi0ToVmLeiBonWb1m4/8qeccqoJXnz04YcmmOFKaznoiYl1FahiTIwpTqQRNx0HadED1/jxH9jemnqC/+qrY0xdDD3InXve+eag5XrT4poWrb/x3bcTTTFPV1qo79VXxpi7NK3LlU6Bde89d5kp3izaIdQ0QA2oaLqtlZql4680RV47g3379M1/foeOx5ko6y+//CJr1+QVsVJ6NeHd/8ubtrVTZ/dpUTUVXz9XtzVg0bGGOiOO7vN6YLLMmzdXpk2zX4RWT3T0SpZeidKxgppRUbDtWPu1ttfjOnXyeNNsIO346eOuhcX0hEn3Xy1s60oPhnqipu3QdWrFzz/71LxGf0e0KKClU6fOpp3r9Mauw0U0k0Kn0tK25lqQd9HCheZz9f2AYNAis3qc0XZ3z733SURkpFtbKZjJNGXypPxp2yx6Bffll180Y3n1CrZr/SIdMqX7rOu0j+rUU041J4E6u4h1HNBjqdUWzjjzrPz3186dtoO0tF0y4csvTJux6PAoLQCnKfKuV4t1OfVz9V+Et8cefcQEiAsOudPf0e+/+87sj1265hX11vHy+n/t6+kQYIvOIDBz5p+FNpRetNH9VGtu+Rp6YdF+mQbJdcY1nU1Eh1JoAM715tp3Uzr8Qi8maW0I6zGtIaHtQZezbz/3tPU33nhd7rrzdpPBZ9F+br/+A/L7ahYt6qfFErWo9fHHn5B/vw4LVlqEVGdmsGjwXPt+qnOBvtvQhx40n4vQp3167Sdp7QTXmnT6+6pZRzpcSvep9h065K+sZlPr7/W0aVPz79PaFh/6cW7jLw2kaSaFTk2vNbs0c6hge7JqRhSkdTaUryKanvZrndK3VatWps6N/l5YNPtQh8R06tTJDJexdD42cYCe57nWudHj49df/+9Ye8prc0qDF9qWCvYji4OMijChwzs0uq1jm6yhHq7atG5tDlZKh4q40gj3/Q88IC+9OMJE9XRsrFYb17GAWoxJ6zZoumy9Y2lAWklXD1KacqgNXg8QOsew7tR61UqDFr5o4CGvurmYxmY1OFdaAf6GG/9j7tKKzx988L5pJJo5oeMetbHoOEOls3Jo0TNXmgaphZQOpx92u3/g2eeYjIpff/3FzP+rnVg9+dNCmnfceafb8BftIF599TXy/vvvy9ChD0njxo1MMU1NWdfop14pOO/c89zeX4eg6OfaSRFG+aEdSJ3XXqfxvffee6Rp06ZmH9YD1RlnnmkCAHbomEQd0qG0mKsnY8f9X/7YYH/pQVH338hI98KbevXp9tvvMJkYDz5wn0n304O6Bi01lVZn/XGl9Wb0N0lPtrTOix6A9bdE61Jo5/imm25xu7qtafL6udqmgGD45eefzO+wFoO+847CJyCaBfTe++PzP0oLEL711psmiKbHNQ1oW9O4de3azbRfV0eOpJt9tl4991mntLD0DTfcYCq3a7FAHbKhqb169UvH8RccT6xXpZ8c/oR8/vlnMnnyZFOXQgMXOuRD293gIbe5BUj0d0M/N9iFEeE869evk5EjXzKBaQ1W6dSeum9o/0aDzTp1rVVET4PWp51+hpnC/fbbhphjjNZ/0D6JBgu+LXCM0UD1gAEDzLSlgwZdk/97/M4747wWXtYMVqvW2ZdffmFuBV1xxZVuMyHoPq/9Of2cpUuXmvXQE0ANGmh/VAMerjSLSPuersEWdcXlV5i6aV98/pn88ftvJnCuQ0+0TsCdd97lVi9AjyM6lFhrl9137z0miyk6uoI5/ujsIFpQvm+BTBBdJl81aBAatP+is0vpkFdtMzoEVS86agBD9zvd92+9dYhbscpzzz1PZsyYIW+9+Yb88P335vna19cCy/rbXBK0b2Rl+IweNdLjR2jBT81odaUXbTXIoNnyWgOsKN72a82mffzxR2XEiOfNBAkaxNFMQD0nuunmW93eUs+vNENQZw4aMvhW0540eKrBRD3GahvW3xuL9iO1DcfG+s7W9SUiKyuzpOu9oRRoVOvPYxFznZO9YBqddrYmTfrVLEmfPn3NCXhBuuNPnTZVVixfbq46aTBAi99pZFp/9F3nudbo+/c/fC/Lly01Jx1t27UzmQp6UqI7r6+CmPr6iT5OzLRzp0UrlUZEtcaGZkds275NDuzfLxUrxpjiTHoQ9HRyo3ML6zQ/OlWkVm13pe+n6/r3/PmmM6pBFp0GzFuleY3aT58+3YyF1AaoabsdOnY0RTYLjr3Ug7H+EGrHoOD4ZIQOnRd+9uzZ0rZt20LBPYsevLTT5Zreraz9W3/8uxSYwlaj1zN+my4HDxw0B0+dMjRXcuWPP/6Q7t26S+MmTYrcSJrhZM3U440ecH0VC/zqqwnmOQXbqrZ9nYZXA5jWlMau9OrULz//bLIqYmJjzAF0QP8BbtkUFr16Nn3GdDM7jwYVtXPQoGEj6du3b6E2af2G6ewg2olE+NGrWxq80t9NT7VLlKaC629t506dC42dVZr1p8McNWtBi3kVRadRs2as8qRihQpuJ1T6O68dWx1rq0E1rX2kQXsd86+ZRwVZy6rHIZ2KtyANgGvgIXXnDomvXNm8j667a1aGRY+/U6ZOMUMoNQiuAQr9/dCMw4KptsuXLZNF/yySDu07SErr1uG3oyCfXvjRfo8WS9chqGbfqBQnDRs28ti30Ww6vYC04O+/zXM16KXTQevJmt6vmW6uJxRKAw96gnJUZwgRMSdmnvZRpfXJPF1YcqUzArjWSbPoiY5eoNL30KCKXrXV9lBwNipdTg2w6L5vDZGyaP9y8uRJZpvohTm9sKbHKQ0OeqIX0fQzNVijJ2IagNQ+rbbFguuo05jq++sMbwh9+pu6YOECWbVypaTtTpP0w+lmiIQOjdL9Tod6FKQn11q7QgtbJlStKr169ZKOHY8z/SXt67lOaa0Xl7TgpE5360rboKfne2JN314Urf9S8JxN+2GzZs0ybVnbdFGK2q812K3nLGvWrJYIiTA1XTSo6GlKbF2vuXPmmOCKBkv1nFCzuHr0PDm/ToVFf3v0fbX9FjU0zA4CFQAAAAAAwDGoUQEAAAAAAByDQAUAAAAAAHAMAhUAAAAAAMAxCFQAAAAAAADHIFABAAAAAAAcg0AFAAAAAABwDAIVAAAAAADAMQhUAAAAAAAAxyBQAQAAAAAAHINABQAAAAAAcAwCFQAAAAAAwDEIVAAAAAAAAMcgUAEAAAAAAByDQAUAAAAAAHAMAhUAAAAAAMAxCFQAAAAAAADHIFABAAAAAAAcg0AFAAAAAABwjP8H87mKNJwZTWoAAAAASUVORK5CYII=">
  <figcaption>Above zero: energy fed into the grid. Below zero: energy stored in the battery. Where the PV line is above the orange area, that PV energy goes into the battery or is curtailed.
    Times in local time (Europe/Berlin).</figcaption></figure>
<figure><img alt="Monthly extra revenue" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAA7AAAAGHCAYAAACJXb7+AAAAOnRFWHRTb2Z0d2FyZQBNYXRwbG90bGliIHZlcnNpb24zLjExLjIsIGh0dHBzOi8vbWF0cGxvdGxpYi5vcmcvgI3uAAAAAAlwSFlzAAAXEgAAFxIBZ5/SUgAAahVJREFUeF7t3QW0VcXbx/GHbunuBilpCQNQwcIuxH7tBEWwCMX4G6hgt2AXtiihmCApSEi3dCPNfddvLvuwT9yGw9mX72ctFnByn9mz45l5ZibHnj27kwwAAAAAgASXM8G3DwAAAAAAhwAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBByB2Irs6GJEyfasmXL0/xl+fLltVNPPTXN1wHx8M4779iwYe/YnDlz7L///rOkpCT3tf/+u8Jy5coVj01IWLVr17FNmza57Tv55JPt3XffOazbOm3aNFuwYGHUNuTKldMKFixklSpVtFq1aqW438aNG2crV65K8zcUKlTQ/d5Iu3btstGjR9tff/1l69evt3z58luJEiWsXLmy1qRJE6tbt27M796zZ4/99NNPNnnyZFu3bp3lyZPXva9s2TLWuHFjq1+/vuXOzaUru6pSpYrt2LHT/bwzzzzTXn/9tYP6U1euXGnHH3+C7dix3YoWLerqeaFChQ7qdwTNzp07bfr06bZ8+XLbf0q3UqVKWvv27WP+lFdffdUeeugh91y3bt3sscceC9pPBhBw3AUcJs8//4J99tlnaX67btwWLlyQ5uvSctNNN9n8+cmfU61aVXv55ZfTegsQZvDgIfbAAw/ELBUvkM2OXnrpJRs+/PPQT/voow/djW+knTt3uBtB2b1792EviqFDh7kbzdQUK1bMLr20m9uvBQoUCHvpoEFP2/fff5/m76hSpbK7+fUbNWqU3XzzLS5YSImChqlTp1iZMmVCL/ntt9/s+uuvt6VLl6X4Pm3nb7/9ajVr1kxz25A4dP745ptvQhv0+efDo+qcKHj1jiM1ghxsAwc+bKtWJTfMXHvtdUd08Prll1/aU08NshkzZkSds9q3bxe2v/wuvvhie+ihga7B7tVXX7NrrrnGateufbB3FQCkiAD2CKHemOnT/3a/1uslAjLC3+hx1FFH2c033+QaWCQ7974uWrTI9dJ41EOYXWzcuNE1ps2fP98+/PDDg/Kz/v77b7vkkm5pBh/btm0Lu2leuHCRXXDBhe7x1Gzfvj0U4CA4FixYEHYc7d27N+4bP3fuXHvvvffc9+bJk8duvPGGuG9DIlHgOnXq1AxvUpEiReyqq66yZ555xp0PH3zwIRs2bGiGPwcAMosANkGccMIJVrZs2aitKVy4cIJsIY5kuklZtuxAr9ipp3axPn36HMlFEjg33HC9tWzZyvbt22tTpkyxF198KdRzPmLE9y6ITa1Xs1OnTlayZMmo361UQ7/nn38+LHi97LLLrEuXzq7RY8OGDe6mecyYH90wCr+XX34pLHi94IILrGvXM10vsRrdZs6c6VKLx40bH7iyR2JQRoIXOJ90UicrVapUYmzYYZIjRw6Xst20aVNr1qyZ/e9//3NDQ9LjwgsvcAGsqGdd6ccVK1ZMz1sBIMsIYBNEjx49rEOHE1Pdmi+++MImT54Ses0111ztLj6e33//3b7//ofQ/7t27WrLly+zSZMmh41lW716tfXr1z/0upYtW9gZZ5zh0v10U+vp3PkUO+aYY+yVV151N466iXzmmafd+LXx48e7G8lZs2bamjVrXU+OLoa6mdU4tQsvvNCNr8sIpTNpWz0PPHC/u2nV92vMZeXKlcPGQ6kn5uOPP7axY392wZVuTHQB1Y3JRRddZHnz5g19llIhf//9D/d/befdd/eyggULhm2eetm++25E6DHd8JcvXz70f12g33vvfZs4cYL7zfnz53PjHs855xw78cQTon7q6NFj7Oeffw49fscdd9iWLZtdSqr2Y44cZq1atbbbbrs1KjDQa/79Nzn9snTpUnbLLbeEfb5//6m8zzvv3Kjv19jDTz/9zPW+a9+p1Vz7Timj9erVS/euee6556LGQioI8bahdu1a1r17d/vzzz/tm2++DX3utdf+n/v3iy++6AKm3bv32LfffuN6PkT768svv7JRo0bawoULbfv2Ha4cmjdvZhdffIlVr14tahuVhqhxkVKxYgW77rrr7IMPPnC/U7+xYcOGrqxq1KjuXjNy5Eg3Zlf1Q/vy4osvcuPq0kPlps+NDJgef/xxy58/Od021r7x+/rrr+3DDz9ydUdjOM877zw7//zzY3690rBVT1UH58+fZ9u2/WelS5e2Nm3a2OWXXxYzeMwIBa/nn3+ee4uOTw0p8KcIax+kFsDec08fa9myZZpfqXrn0bY/99yQsPecddZZdu+997rxuV4Pvvjfd/TRR9trr4WnP2u/9e7d25YuXeqC4fSaPXu2vf/+B6GXX3TRhS5tWee68ePHuXp5zDFN7Oabbw47n/pt3brV7cdffvnFVqxY4faVzr2nnHKy26eRY3LnzZvn6p1Hx6der2NB5yH1Mr/55htWtWrVVH+G0jO9hiMF8j163OHOk++//76tXbvOjSNWJoTGBcuvv/5qb775lssaUN3UuUnnwlhi1bfixYvvP39f4PZBJO+zRfvgzjt72oQJE+z111+3uXPnuXOMrhtKKfXOvzqna5sjGyweffRRy507+VxQvnw5u+GGlHtDP//8C3eu//fff90Y6gsvvMjOPvus9FYBR9eLDz44kGUQeRy+8cabtnjxYvdalcMdd9we9fmffPJpKF0+b948ds8991jOnAfmwlRdUz1RXVZjjdLkGzVq6FJude6NpGPwxx9/dFkLmkdg48ZNrvFHQxTq1avrrsuxxqFm9FqZkl69eoU1RA4a9FS6y7RBgwbuOqLfrHP50KFDXXkAQFzs2bM7iT/xL4PLLrssqVChQqE/I0eOTHM/LFy4IKlixYqh93Tp0jlp9+5d7n2rVq1Mql69eui5tm3bJv3337akG264Iex7/N/p/fuWW25xnzF58qSw5x966MGkNm3axNzOE044IdXPLVq0aNKLL76Q5m/y173Ibf3oo4+SihcvHvqeY445JvT633//LalOnTopbkPjxo2TZs6cEXr9jz+OCXvte++9G7VtZ511Vug19erVTdq1a2foNUOGDA7blshyvOSSS5I2b94U9pn9+vULe92rr76aVLZs2aj3NmjQIGnNmjVh7z322Nah1zVt2jRqW/3ff9VVV4U9r/1+4403plg2RYoUcfs2vce9yj1WvfEe69q1q/usF154Pux1b7zxelKVKlXCHtu6dYt77T//zE5q2bJlip971FFHJT3yyMNR29iwYcOwOn7NNVdHfUaFChWSpk6dknTPPffE/PwnnngiXb/93XffSfV36/f762SFCuVDr1ddirVtek///v2ivn/p0iVJHTt2TPH7ypcvn/T111+la7u9/XrHHXeEfd4HH3wQ9v4uXbqEPT9p0sSw588999yw5//44/d0fb+/vtSvXy9p5cp/0/U+/zmlatWqSYsXL0rX+9Kqx59/Pjzsd6he+c+VXj0uV66cO69Eft6oUaOSqlWrluK+adWqZdL8+fPC3jdixHdhr3/66UFhdVffOW3aX2luu79MVJa9et0VtR2lS5dO+uWXn129Lly4cNTzffr0iVnfOnTokOJv0ufcddedYedAlUvnzqeE3lO7du2kxx9/POZ3nn/+eaHvfP3111P8Hq/sdb7zyr1EiRKhxy+88IKk7t27x3z/o48+mmb5+ffl999/H/Y5y5YtDXte53j/eS5y/+h6ULNmzdBrLrrootD7d+7c4fZNrPL3PrN377tD12tvu+677740y0bnd/+1SO/NyLUyrePD/7z/HKZ9ndZ7/ecY3Suk9Xqej/+9JmVOmWfXOkAPbIIYNmyY6+WMdPzxx1unTh3dw+qBVG9G9+6Xuf//8suvLl1PPU633Xab61kVtYK/+eabYT2QmTFkyHOpjkdTT5paYStUKO9a41es+Nf++OMPN65NKad3393btR57vQMZpd8VaxIP9W6cd975tnnzZveR2o4OHTq4FvFRo0bbjh07XDqkekZ+/vkXK168mB133HGud0mPi1rJ1QvlWbNmTVj5K+3Ra1lXy3KfPgdaltUr1q5dOzcRiH6vqEVcPQ6pzZjZs2dP27dvn+ut8Y+jVG/JkCFDrG/f2BMkqcc4I3r2vNPVJ496wtX6r1b+f/75x23DY4/9z/UypNbrkVUqs1jjGdVbf/bZ59iSJUtCX6E6q3Q+lYV6htSi//DDj7h6ldI2auIg9XR4+0m/S9QTe84554aOh8jyfuSRRw5Kj2ZqxowZE9oejQ/2j/fT5EgaP+al26lnSHV1xoyZoY9s3bq1VahQwU1qpONadf2yyy63ESNGuB7qzFBvq3oPtS3qEVdvokffF6uHyO+1116zr78+MAmP5+STTwrrJVLPncYaypIlS61hw0bu+VatWlrz5i3c39rfkfQ+r5du7dq11rRpM2vbtq21bt3Kmjdv7rYx1uRZGfXoo4+5faNeWNVF7xyzZcsWu/zyK+zPP8eHenhVv9R7pn0k+fPnD2XK6Fyjc5322/nnX2A//fRjihMC6TvTGtubFs1a/8ILL7rzgeq8V6eU8qm6oTLTsRNZ35VBcfXVV4eyEjRBknof//57RugrlY2iDAX1wqts9DnqoS5QoKD169c35qYpY2fAgAHuucjvVBaBsh9izU6dEfoc77iOPI6U7nrFFZeHTQKWGmUoeXTslStXLuzll156qTvnqB7I22+/7b7Do2PRPymZsiI8ffv2c/vGo571Fi1a2Jw5/4TmnnjuueddvVIWQaQ6deq467t6zXX+0rZu2pR8ffvoo4/s2GOPdRlXKUnpWnmotWjRPDRRnK4vOp6UKQAAh1x2jcwT/XdF9sCm1MOlXrzI39Kjx4GelZIlSybde++9Kfa0bNy4wfXO+nu71KOnx7w/mzZtdN8R2QOrbVJP7pdffpH0119Tkz799JOkf/75x71WvRqxelbGjx8Xti19+/ZN976IbFVWT6F6D9Qr8ueffya9884w91nq7fTKSz2048b9EfoOfb9677zn/b1d6qHwHtdrVqxYHnqfv/Vd37to0UL3nMqmcuXKofc1b948ad26taH3DRz4UNjv9W9LZA9spUqVXG+OWuu/+ebrsO1s165dWDn5e2BbtGgRVYYp9cBG7kPVM32ffov+Pu+8A71qam1fv35dmvtn7do1SUuWLA77zquvvipUf7zPiOyB1Tbq+0ePHpU0ZcrkpNdeey1px47trvfXv/3qqdTj2kbtP/WEec9HbqO/B1av6datm9sfqstHH3102OfWqlXLfa9+d2Td+uSTT9L83du2bXWfqwwF//bOnj0r9NtVNt7x6e+90OvVC6VjRHUoshfp7bffCr1v8OBnwz5f5eh95urVq8IyDZR1kd5zW2QPbErnGPXE6nsiPzeyBzal96sXzv9eHQPKwEjp9cWKFXO9Vzqn+N83ffo0dz5L6X36zHPOOcedC9JbBt65yv+Z+g4v40VZE/5jQq/T/vA+/7TTTgu9t0yZMmG9cvoMf4+belm990X2wOpzte/0uH73+++/l7R8+bI0f0dkpsvpp5/u6p6OOf85Qp+v7JzffvvV9dZFXhNefvnl0Hfp3/7yUJl62SMzZvwd1jutfeWdCyN7YPUZrVu3csfD9u3/RZ0L1YOr93jH0bXX/l/Y9y5YMD/mceTvgdV36Hyv+rlhw/qkiy66MMVrXVp14oILzg+9V/s11uv911aVp5cxotfedtttoffr3OKdV+fMmRN2Lj/77LNdFozeowypK6+8MvQ+1T3/dUc95/5MoQPH/WrXw+3tJ2Vn+Lc3vdfKtMok8vmM9sBGXu/1ezL6nbyeHkLqAHUgM3XgwOANBMbAgQPdOCVRb+Ozzz4b2vbLL788NM5NNAmUxhVq7UePWrL1mPcnpTXw9Pw333xtp512mutp1di1mjVruI/R2Bz14E2aNMnNXqqxWi+88IIbG6teCs/s2bMyXa4akzZw4EPWqlUra9asqesJ0e/94YcD43xPPPFEq169uhsXqT/VqlULG7v11Vdfh75fYz/94y8/+eST0HPqkfWcdNJJVqlSJfdfjSnTGpaeK6+8wvWeet+nMWZ+GtOZEo1z1lhZlX/nzp3DtlNjJA8G9QT7XX/9da5VXNurv/3bqxb+sWPHpvm1alH3j1WUvHnzhepPSuMRtW80zk8TlDVq1MiVnXpqNC7Uo17r5LFwyckg6mnz92xoG/3jiP30nieeeNz1yqmuKlvBT2PY9L0q70suuTjsOY0NT0u+fMm/UWOd/VTvvWMnpd4GLfWi40G9yjq+NJ7az7+//XVGn3vuueeG6pd6wk455ZTQW3/99bew+ngwqI737z8g1NOVVep50jkhpfGd6rVUHejYsZP7bo8yNYYP/yzF5Th03OnYV3moJzqzNCbUm29APY/+XjYZOXKU+3v9+g1hvdRaj1sT7XnHfuPGjcLGzPrPNZFq1Khhn3/+uTu36FyqCapiTdqXlieffMLVER1znTqdFPby66671vVSq3e2W7dLUqxv/uNPtIanNx9A8pjam0Pv1b7yz6sQ6emnn3YZHjqv3nrrrWFPe+uce8eR1gH20zklreNIPfXPP/+ce63+rWVvUjqO0qIxwx4dw7FoCScv40XnS807Iert/uqrA+f2Sy65JDTzuq6R/gwL7Qf14qqe6Npx7rkHrhGR1y+NEVfvqzIWNM739dffcOOkP/jg/bBzS1rX0VjXyngoXjx5FnqPsgAAIB5IIU4QuujFWkdNMwNG0g3BW2+96RZj1+QiHqXgPf74gZSnrNIkULFS/UQpqgMGPOhSb1OzeXNyOlZmRN6EiSY00U2ARze0NWqkvB6klzIsShns0qVL6EZEQavWx9XNg1IqPUpL83ipkB6lxfrTiSP5vy+S1tXz899E7dqVvH5oVmkiFb/Onbuk+pHe2sCHQqz9J/7vVNpcZHCsicP85s1LTvuOpDRAfxAQGUz6JxyKDLJ37jz460v6KRjz/67IG2b/9/vrmG56a9ZMefIzBbRK84wss/S4//77XKOCUjIVXGgGUU1Upc9UumTDhg3cpFgpUZpi1aoHJo3zqIEpkiZSmzJlsv3001iXmq8JvnSMeet7io7j++6738aOPTB0QinDEyb86QJHzVSsf2sSIC+FVxRU6RjUsZwZmnHVT41eqjsKWERp7KL1t730VVGDl7/RK1Jqx75mbI2c6CmjdC72XyMyVt8PnF80BMOjz/QaJT2Rx58mFItF1yH/MaaGGjVIeSnZB2MNV02A5D92NRzELyPnzW3bDlwrCxYMX/PYo2Bcs21rHWPRcaEGDw3X8YboSPful4beE3nO1VJQqfGf/3Rc3H77HW6ywtSkdR1N6Vx7qEWWY1bT5AEgvQhgE8Rpp52e5izEfrpRiLwhUk+Tf0bErFJwEYvG0t1yy4HWdn2nZn/1btI1fkc3mZKUlDwuMTNifb//Bjg9tB16j262RL2AXku61r/TmFDNbulRQOS/Mc5ooONvUIgUuWSD1xucFv9NtKT2HRm5oUv+rMw3MKQlpfrjv7EtUCC8V0b8Pfiye3fsYDMyKIxci9Zf3pppNp40TtrPm201loze6G/ZcuBGPCOqV68RCjhatzbXOOYPVtSgk1oAq1lf0zMLsUf7Q+P3vTH8urn9+ONP7K677gqdHzTGVMGpeqw96gFTb7rXo65AVz1hutH3AlkF8RqDnplezFh1Tt/vBbBefcvouSa14zKlYyEjIoO36Pp+oM55599Y/M9FHmsSWT67diWfyyOp9zRyfL7OaRmtz6kp5ftNkt5zZiz+84W3r2NR1ooXwP722++ugWn48OGhl7Zr1zZstu7MnnNVf/1zOYjmadDYd11TFdR6DcRqZErNwahfmRFZjplpWAOAzCCADSCl0l1zzf9FXTw0qc39999vTzzxRIxflbGJgFK7WdBSMh7dwGjCmqZNk3vNlEpVvnyFg1KqsW5WIifeOP3009xvTo1/OZ2OHTta5cqVbOnS5BRSLavw2Wefhd6uiTz8DQNa3sHvkUcedhNGpSSldOyMypkzV+gt27eHr8unoDsl5codWPZHvvzyi6hgyi8y0DqYUrrZVNChyYRE+0F1xn8zvmhR8lIWnswEKQdTRifRyijVaW9CMtVNTdqSmrSWXkmvMmXCg2xvn2SVfkustHIdG2pAUiqtlg4R3ZgrUFQAmdL7FGSpF+zbb79z7/X4MzEywuth9WgSJH/vWunSZdxTkceSlmC6/fbopVU8qTUeZiXwOth0PGk5GlHKpwJv/3rjkeVzsI6/Q30cpaVs2QPncn86cSRNPOWf8E9LBPnTh7VkmF9kPXn33XdcynhKvCBPQwe84150bfGnb3ftela6hnjI4apfkRlYB6uuAEBaGAObINSSqRbZWH/842vkoYcGurGmEjm+T2um+i+2Hn9Lu27W/LPgZtTq1atCb9GNj9ZQ9Hz33XcZ7rnICLX6K9XRM2HCRJcarPTpyD+ilEz/jZNuMv03IFpv1bth0+s0+7CfZk/1v19j9mJ9l1JG9TlZTRP0+HsLlO65cGFyWqP2m9YhTUnkOFCVT6zt1Q2WnjuUAWxKjjuufegpzbjpT8tUD9s77xxYP1Patz8uI1XkoIscu3ewxit7/PtMAb3Gz8XaZ+pR/uefOQelkUS9+hqj6xeZIRBJ61qmdI7yZwlolnQ1sGkd5MjzjNZw1WylHgW63szCN910s3uvMjwie/F0zpo8eVLofbph13GfGe+++15oplnRjO3+c6xmPRatJVylyoEsFK3fqrHxsfaNMjVUl4NAM7J71ICg9U892l9a69Xv+OMPzvEXOZb8YDWYpJfWO/eodzMys8Wj872G9Hh0TfXWnlbK9dlnnx1RPuFj78eP/zNmHVH6t+aM0DVM/NdRadv2wBATnWP02kSnIQge3QtofDcAxAM9sAniyiuvTHFLJk+eHBqnpJtC/6RNd911p1s8fPnyFaHJbpTeqyUxqlQ5MF6tVq2absF50cW4SZNj3Hg2XawHDnw41IOaHhozpps50c22xsZpUqeZM2fZoEGD0vMRWdKjR0+75ppr9t8ErHaTmSjtS63m27fvcBNeaIkL/V6N+/PfsIkC2P/973F3A6PeF49ep5tWP5WhJlzxesXUC6QlYDSmTcGfylJj+7755hsXfPzyy8+h5VGyQpMZecsqaTs1+YuC6RkzZkSNy/U788wz3KQgc+bMcQ9ryRilW6rXuEiRwm6pIy0T8s0337oeLP9433hRffnkk09DQYMCFy13pN7ub7/9NqyHWROHRe6TeNOx43fGGWe6BovcuXO5nkFNnJYV6nXRmHIvZVX1Tam8Su/V8an9pzGhOvYV7J5zTvgNdHoNGNDfnnnmaRe0qB74JyeTyBvzSKmN7dNyIV7vy969e0LjRdWzqoBPN+3qbdK5zB+cnnpql1AD0b59e129VAOcUv71Ph1jGruocbD+HlelJfvTjjNCyzedeGIHN1RAPZH+DAw1CF5xxRWhj7vjjh5u+SvR+0466WT7v/+7xvWC//ffdps5c4ab5Eip0JpQTJMoJTqdK7UkkpeO3bdvX7f9GgurOuYtZSSaZOhg/abIsd2nnNLZTRql40gNh5qk71DS0mce9TrPnj07bCI9P2Xi6Lqo65u/cUMTrHkTXnk0IZjS8VW3RUuiqV517nyKa5zR0jtqLNQ1QtcLHd9qgNF11E/L69xyy82uMVtLbaWWkn6wfPrpZ24SPY9/eIKOuRYtWoae04R8mhTPb+LEA0G2lvo5WA24AJAWAtgA0YVQsyR642E02+fdd9/tbgBffvkl14KrXhJdANUD8t1334YuKLop0xg3r9VZkyHpj6Q2HigWrcupAMS7EX3nnXfdH2nbto0Lsrw17A6F888/z/XiaAZMUc/nPffcm+6vUi+KAkL/bMbiv3H1GzToKVu8eHGo11vpj14K5KGiVMuXX345dBOjVD8vfVI3/VofMRbdQLz33rsuyNb+1c2XejQjezXFGxccb5pBWw0dCgy0fer1ibV9ulnyN9YcLmqc0YRlXpqpetrGjRvnNufYY9tkebMUoL/66it23XXXuyBNx84TTzyZ5c+NpDVZzfQn2hlnnO5ung82BUkp9SRprJ+Cp1gUzPsnVvNTMKyGmczSJD2jR49266NG6t377rB1q7X2pnrrFPCJ0vd79bo7s1+dEDRe8pVXXnYz+qq+6XoSa3Iqze6e2rrWGaWGl4cffjjUcKJrlXccaXKxQ03nnXr16rnAVdTwoEaSWNTTqomRXn75lbCn/TOke3T9HTr0bZfyu2DBAleemlfBP7dCLGow0nrc3nrYyqryMqvUcOMPig8VXfsjJyr06Nj1PxeZsq+x1P7roK7LABAvBLCHSdmyZdwNQnrkzZvHvezRRx9zaTr6oxbcV155JRSg6mZwyJDB9sADyTeEGpvy1ltvu94CUUu6xkO+9trrNnfuHNdT6QXC3kyCCmj821SsWNGYm6feXV2c1WLs3QyoVfrCCy90y97oQq6bE8nIeFhdtP3fn9qYsv79+7nlWZ5//nm3wLy/J1VpiZppVEFqSr1VKhf/xblw4UKu9zIW3cx8++039sYbb9jQocNcgO41BOjmRT1Pat0/+eSTwmYJLVGieNjviRynpB5H7/dGzvasnt9PPvnY9TbPmpW8FJFmHVVqmxotWrY8MPNrZCqlUtWU6jx48GD79NNPXfDtUYCrz9YN4ymnnJye6udoX/j3TazUY/U2+F+TWoCsAF0zjD711FNuplr/7JXqSe/WrZvdfPNNUb1s/slKKlWqGLb9Cmz83+8vb6Uvhtft8NlMU6NyV2OHylO9LOqV8fa/9rGnatVqodTUyLHaOob93+9/n6inWb26apQZMeL7sN5Rpf/rxluBV9euZ6Z7n5UqFV4efhoXXrJkCatf/2g788wzY04gp9+Q3nOUv+dl8OAhrrFFSzRporTI1FrNHq3focmc/GnLWs5FDQLKPFA5e+cQj44zNSb06nWXlS8fPtY7I9Rjrvr14IMPho4NfbY+99prD6SOep566kk3q/KLL77kAgz/jbzqvBoSdexr1naPzof+svOPMc0IlZWXvlqxYvjcAjo/+7/Dn6Kruu9/zktb9WhbNePuU08NspEjfwhrcFTa9PnnX+CWofLSuz06n3ufG1nHpXr1arZtW3JWS+Tz2gZ9l+qH6oWOI+8aVKzYgeNIn+9lI5QrVzasuKKvUbGXw0nJVVddab1793FPf/rpJ9ajxx0pvlaNxUof9rZRx6D2dSw6L/3881iXlq+GYv+M1OrV137UOVf1yDsvakz4119/5Xr5FQjqe3Se1XVNdU7DWyKPAU9GrpWpKVr0qHQf45HnczUCedunc2TkknIAcCjl0OKxh/ILkL1pTJxu6HRD6Z8sKZ7Ug6eAXTc9CuYiU7wONgXL6hHVjYm+71BPoKGeP5WxGikyk6KlAEJrWhYqVNAFDAdzpuqDQftPv1HjCBXYRd40H4lUn5XOp/JIaa3ZoNiwYWMoy0Mz6ab396je6gZ5376k/WsRZyxY8Wjd00svPTDxjpZG0YzKovOXepK8mV/Totdq3+hvHfuZTWNOJGqM0fGnlOjkNZ8zV85BoKD5mGOahtYrVeCoNcZjUUCpBh5vwquHHx7ohj+kh9LllaKv+qFgM61zrneOLl26VKYbO+JN49W9+TaUuXDvvenPggKArCKABQBkW6kFsDjyKHPJSwNXT/SwYUPDCkGNhQrm1dDRv39/95wCUY13ZpmYZJpjoXXrY13jhxpytOZzZrMMACAzSCEGAABHhKuuusoNH9EwGmXRaPiCt/yZJk6qWLFSVDlofDjB6wEaOqSJrkRzMhC8Aog3AlgAAHBE0JCP2GulR9McB5de2s3N94AD1HPtH/MNAPFGCjEAINvS+EL/RGZaAodx1ohF4/E18Z1oMkDNUqz6AgBILASwAAAAAIBAyBmIrQQAAAAAHPEIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBADaONqxf6/4AAAAAADIud8bfgszau3dPZt8KAAAAAEc8emABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAyB2IrQQAHBaN7597WL43PaYNrJ2elwEAgGyEHlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQMgdiK0EAOAwaXz/3MP0zekzbWDt9L0QAIBsgB5YAAAAAEAgEMACAAAAAAKBABYAAAAAEAiBGwO7a9cumz59mi1dssQ2bNhghYsUsQYNGtjRRzeIWeB//PG77du3L+Zz9esfbSVKlIh6btfOnTZu/DhbtGiR5c6d2+rXr2/HHNPUcuTIEYidCgAAAADZUaAC2HF//GHPP/+c7dy5w+2LHDlyWlLSPvvYzBo1amx39brbChQoELafnhsy2Hbv3h1z3/Xuc09UALt+3Tp76KEBtnz5citUqLDt2bPbPh/+mTVr1tzuuquX5c6TJzvWAwAAkA6JPKkXE3oBOBIEKoBdv36d1a1b1zp26mQNGzaywoUL2/Lly+zNN95wvbJvvvG63XTzLVH7rWbNWnbV1ddEPV6xYsWoxwYPftYFr9ffcKN17NjJ9uzZY8OGDbUR331rH3z4gXXvftmRUC8AAAhD4AYASASBGgN70smn2P0P9LW2bdvZUUcdZTlz5rTKlau4ntF8+fLb77//FjNduGDBAlanTp2oP4UKFQrbB3P++cdmzpxhrVsfa506neRShvPkyWNXXnGllS1b1gWxO7ZvT4T9BgAAAABHnEAFsHnz5o25gwoWKmRly5Zx42M1fjWzJk2a6N7atl27sI/ImSuXC2rd+Nu/p2f24wEAAAAAWRCoFOKUbN261VauXGmlSpWy/BFjYGX16jX20osvuNcVLVrUGjVubK1atnKBqd/SpUvdf6tWqRr1VVWqJj+2ZMkSa9myVRaKHAAAAACQGdkigH3v3Xdc7+gZZ3aNWQarV6+yHTs08VOSbdq0yUaO/MFq165t99xzn5vF2LNx40b3z6LFikV9TrGiyY9t2v+a1PTscXvMp6+++iorW7acG1cLAEFQtkjizr4er3NpIpeBUA7xKwNJ5PoQr7oAAFmllV4yK/PvTBCjRv5go0aNtMaNm1iXLqdGbdUNN95kzZs1d2nGsnrVKnvttVdt6tQp9sKLz9vdd/cJvWf37l3u37EKNHee5KJSoJwVe/fusbVrVmblIwAgboZdnj9u35VR8TqXJnIZCOUQvzKQRK4P8aoLAJBV5cpXyvRHBDqA/fXXX+zVV191val33tXLTeoU6bjjjg97qEzZstbzzrtcL+nECRNs3bp1VrJkSfeaPHmSx9iqBTNfvnxh79uzO7nXNKVxuH6Dnn425g7RhSUpyax4iVKZ3mEAEE+nPrUonl+XId/dWS1Dr8+sRC4DoRziVwaSyPUhXnUBAA6nwAawf/zxuz3/3BCrVq2q3XvfA1Hrv6Ymf/781qBBQxs79idbtmxpKIAttj91WGnCkTMUb9yUcnpxRuTIEbuHFwAS0aotSYm4WU5W0o8yIpHLgHKIb12QRK4P8TomAOBwCtQsxJ7x48fZ4Gefceu43v9Av6hgMz28cSL+XtvKlSu7ty5esjjqI5YsTn6sSpUq6fl4AAAAAMBBFrgAdsKEP+2Zp5+2cuXK2wN9+1sR3yRM6bVlyxb7++/pbp3XKr4Zh5s1b+4+4o/ffw/7qH1797qgWenDjRo2Su/XAAAAAAAOokClEE+b9pc9Pegpy5Mnt1100cX274oV7o9fjZo1Q+NUR48eZdu3b7dmzZq7JXaSkpJs/rx5NnTo22424uNPONEtq+OpW7ee1atX38aN+8PGjB5lHTp2cj217wwbaqtWrbIzz+wac5keAAAAAMChF6gAdvq0aS6g1J9Bg56MWTqDBz9n5cqXd8+t/Pdf++KLz23o22+5/6vHVUGstGrd2q699rqoz7jt9jts4EMD7KWXXrRhw4a579q5c4cdc0xTu/iSbod+jwAAAAAAYgpUAHvc8SdYzZq1Ut2VxYoXDz1/wQUXWpNjjrH58+e7iZn27dtnJUqUcEvuVKtePebnqKf28cefdL2wixYtsly5cln9o4+2pk2buQAYAAAAAHB4BCqA1QRKGZlEKW++fNawYSP3JyP0PqUXH39CRt4FAAAAADiUAjeJEwAAAADgyEQACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAARC7kBsJQDEWeP758b5GzNm2sDaGXsDAABANkAPLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAg5A7EVkbYtXOnrVy1yjZu2GCFCxe2KlWrWu7cqf+Ubdu22eLFiyxHjhxWtWo1K1iwYKo/ffPmzbZ06RL3udWqVbd8+fIFsagAAAAAINsIVAC7YP58++STj+2vv/6y3bt3hXaCgtjzz7/ATjv9jKgdk5SUZB+8/5599dWXtmfPHvd83rx57dzzzrdzzz0v6vV79+61t958w0aNGun+Lfnz57dLu19mnTt3yTY7HgAAAACCJlAB7KzZs2z69OnWpk0ba9iwoRU56ihbunSpffXll/bWW2+6so8MYj/77FMbPvwza9KkiZ1zznm2d99e++Tjj11QW7BAAety6mlh+2zY0Lft++9HWKvWre2MM7raju3b7YMP3rfXX3vVBcrt2rUP2j4GAAAAgGwhUAFsk8ZN7ITjT7DCRYqECr958xbWtGlT6313Lxs+fHhYALt1yxb7fPhnVqZMGet1dx/X8yq1atW2O26/1T788EPr0LFTKD14zZrVLnhVynDPHndazly53Our16hht916i737zjBr06at5czJ0GEAAAAAiLdARWKVKlcOC149GtNavnwF27Rpo23fvj30+KTJk2znzp12YoeOoeBVChQoYO3bH2fbtm21adP+Cr1+/LhxLm34pJNOCgWvUrRoUWvdurWtXbvW5syZE+99BAAAAAAwC1YPbEr27d1rW7ZsdoGpxqt65s+f7/5Zu3btqLfWrlPHPTZ/3jxr2bJV8r/3v75W7eTn/PT6n3760ebPn2f16tWj8gAAgCNS4/vnJvTvnjYw+r4PQPYRqBTilIwZM9rNGnzyyae4WYY9a9eucf8sWbJU1FtL7X9szZrk14h6WKVUyZJRry+5/zH/61PSs8ftMZ+6+uqrrGzZcqHJpAAkrrJFDpxLEpE3Kd2hlsjlQBkkoxziVwbCMZHYZRDPYwJA5qW1gkxqAh/ALlq40N5++y0rUaKEXXxJt7DfunPHDvf//DGWwMmXP3lZnB37X+P/dz5fL64nf77knl3/6zNj7949tnbNysy8FUAcDbv8QDZHIorXeSSRy4EySEY5xK8MhGMiscsgnscEgMwrV75Spt8c6AD2339X2COPDLTcufNYnz73WhHf5E6SM2fyJEz79u2LKiDvsVz7J2oS79+pvj4dEzgNevrZmDtENxlJSWbFS0T3CANILKc+tSixNijCd3dWi8v2JXI5UAbJKIf4lYFwTCR2GcTzmABweAQ2gF21aqU9OKC/7dy5yx7o28+qVa8eVYKFChdyj23dts3KRDy7bes290ihQsmv8f9729atbjyt39ZtW5NfU7hwlvaUMpyz0mUOID5WbUmKzxdlUrzOI4lcDpRBMsohfmUgHBOJXQbxPCYAHB6BmoXYs3rVKhvQv59t3brN7rn3PqtVq1bM0qtQoaJ7XD21kVbsf6xCxeTXSIUKFdzf3nN+//77b9hrAAAAAADxFbgeWK3VOmBAPzdpk4LX1GYEbtigoX3y8Uf219Sp1q5d+7CSnTp1ivt/w4YNQ483aNjQrQOr1zdu3CT89VO81zeK7x4CDoNEnmGS2SUBAACOXIHqgdUswep53bhxk919dx9r0OBA8BlLvfr1rWLFSvbrr7/Ygv1L5MisWTNt4oQJbnmd6tVrhN7arFlzNxnUqFEjbcWKA722eq3e07RpMytVivGrAAAAAHA4BKoH9ofvR9jq1avdZEuDBj0Zs7wef/xJK1O2rHsuZ86cduNNN9uDA/pZv34PWPMWLdwETZMmTrR8+fLb9dffGPYZefPmtRtuvMn+99hjdk+f3taiRQs36/DkyZOsaNGids01/3c49hEAAAAAQPMeBKkUqteoYSeccGKqmxy5BE6dOnXssf89YcM/+9QWLJhvZjmsXfvj7Nxzz7Ny5cpFfdYxxzS1hx9+xL744nObN2+e5c6dyzp1Osm9vkSM9WEBAAAAAPERqAC2TZu27k9GVapUyW697fZ0v61GzZrWo+ed6X49AAAAjizMFwEcHoEaAwsAAAAAOHIRwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIuQOxlTjkGt8/95B/R1ZMG1g7K28HAAAAkA3QAwsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEBgFmIAAAAAyKREXs0jO67kQQ8sAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAiE3IHYSp9ly5bZvLlzbP78+bZs2VLbs2evXXnVVVazZq2YP+XBAf1t9+7dMZ/rftllVrduvajnJk6cYMM/+9QWLVpkuXLlsvr1j7ZLL+1uVapWDVpxAQAAAEC2EbgA9skn/mcrVqxwOyBnzpy2b98+27ZtW4o75J9/Zlvu3LmtfPkKUa9J2pcU9dgvv/xsQwY/a6VKlbIzu55lO7Zvtx9/HGP33XevDXz4YatatVq22fkAAABAZjW+f25m3xoX0wbWjsv3IL4CF8CeetrpVqJECatRo6Z99eUX9u2336RZYrVq1bIH+vZP83Xbt2+3N9943YoWLWqPPva4+1vatmtvfR+4z15/7TV78KGBaX4OAAAAAODgy/IY2J9+HON6LJcuXZLq1k2b9pcNHvysTfvrryz9is6du1jLlq2sZMmSWfqcWCb8Od62bt1qJ5/SORS8Sp06daxJkyY2e/asUO8vAAAAACC+shTArl2zxl555WUrVqyYVa5cJdUtb9SosUvHff7551Ick3oo7dixw9avX5/qd8+aNcttQsOGDaM2pWGjxu6xWbNmHsrNBAAAAACkIEsB7M8/j3XjUM+/4MLQx7/x+ms2efKkqK/LkSOHXdKtm23YsD7m84fS7Nmz7YrLL7Mbrr/WLr/sUhvQv697LNLKlSvdQ+XKlot6rmzZsu6xf//991BuKgAAAAAgBVkaA6sZgRXYFShQIPTxmzdvtiWLF1uzZs3tt99+deNPy+4PCCtVquxm9dX7WreOzz4pXLiINWrUyMpXqGBJSUk2d84cmzJlsvXv94DdfXcfa9a8eWhD/vsveTKoggULRm2c99h///2X5ob37HF7zNdcffVVriz27NmT5mfEW9kiOeL9lRmSiGWWnSVyfYhXXUjkMhDKgTLwUBfiVxckkc8N1IVklANlwPnxgHgdDxmlSXYzK/PvNLO8+fK5tNyUTJo0yfVqnnfe+e4lGzdutL1791q+vHkzu70Z9sKLL7mg2e/3336zZ54ZZK+++rI9f8yLlnP/80nepMQ5ooM59SBL0r59Gd4Gv71799jaNck9vYlk2OX5E2lzoiRimWVniVwf4lUXErkMhHKgDDzUhfjVBUnkcwN1IRnlQBlwfjwgXsdDRpUrXymjbwnJUgBbu3ZtGzN6lP36yy/W/rjj0tyIEd99615Tq1b8prSODF6lbbt2NnLk9zZjxgy31muNmjXd4wUKJAdxGi+bP394QKfH3Gti9M5GGvT0szHLQhVIQXLxEqXSLKt4O/WpRfH+ygz57k6WL4qnRK4P8aoLiVwGQjlQBh7qQvzqgiTyuYG6kIxyoAw4Px4Qr+MhnrIUwLZr194+/uhDe/nll2zbf9usQ4eOMbf9v23b7PPPh9uXX37hgt569evH8zfGVKFCRRfAbty0MfR86TJl3UROa9asdhNT+a1Zvdr9t0yZMlnadnXkZqXL/FBZtSV6TdxEkohllp0lcn2IV11I5DIQyoEy8FAX4lcXJJHPDdSFZJQDZcD58YB4HQ/xlKUAVr2Ud/XqbY8+MtBef+1Ve2fYUMudO4+tXbvWpQvPnzfPpk+bZp98/JFLHdb4z9vv6BnP35eilSuTJ2M6qshRodfUqV3bfh77k5vgqXbtOmHv9SZ9qhPxOAAAAAAgPrI0C7FokqYnn3rarc+aL18+27Ztq82Z8499++039u+/K2zTpo1WokQJNw728SeezHIPZkZs2rTJTdwUadKkifb3339b0aLFrHqNGqGnW7VqbXny5LUfvv/edu3aFXp89apVNmHCBKtYsWIo3RgAAAAAEF9Z6oH1FC9e3K75v2vdnyefeNwKFSpkbdq0dSnDderWtYsvvuSg/aoffxxjf02d6j5v4cKF7u/hn31qY0aPdv8+6+yzrXr15KD066++tPHjx9kxTZtZ6dKl3QRM8+bNc4/J1ddcEzZGtljx4nbueefZhx+8bw8O6G+du3RxY18/Hz7czeB15VVXH7TfAQAAAADImIMSwPopYNXEScc0bWrLli+L2QOaFVqHVWNXPepFXbZsufsjHTt1Cj2nQFa9rd+P+C60HTly5LQ6derahRddZI0aNY7aFPUUK1f8yy8+tyGDkydj0lJBd/XqZU2aHJOVTQcAAAAAZMFBDWAXLFhgXbueFdqcM844M2rTFi5cYDksh1WrXj1Tm92t26XuT3potmH9US/q5k2bbN++fW5ypvy+dWtjOeuss922r1u71nLlzm0lS5ZMz9cBAAAAAA6hLI+B9Xvs0Ydt9f7ZemNZunSJDXzoITdjcTxpsqkyZctaufLl0wxePepF1nsIXgEAAAAgMRzUADZXrtxuRuKtW7ZE/boVK1bYQw8OsFy5clr5cuUT49cDAAAAAALjoAaw9953n23YsMEef/x/UbP4PvRgf9u7d5890LeflSAlFwAAAACQQQc1gK1cuYrd1etumzdvrj03ZLAbc7pu3TobMKC/G4d6/wMPuNcAAAAAAJBRB3USJ2nYsJHdeNPNLoB95ZWXbdbMGbZly2a7/4F+oeVtAAAAAADIqIMewMpxxx1va9eutfffe9fy5s1r9957v9WpUyej2wYAAAAAQEiWAthPP/0k1aIsXry4VapU2WbNnuX+eI4//ngrXbpMqu8FDofG9889HF+bLtMG1k7X6wAAAIDsKksB7IcfvJ9muWhSp+nTp4W9rl69egSwAAAAAIAMyVIA++hj/8vQl3kqVKiYqfcBAAAAAI5cWQpga9asdeSWHAAAAAAgrg7qMjoAAAAAABwqBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABELuQGxlhM2bNtmCBQts6bKltnfPHmvXvr2VLl0mxZ+ybds2Gz1qpM2bP89yWA6rU7euderYyfIXKBDzPZs2bbJRo0baooULLXfu3Fa/fn3r0LGT5cmTJ4jFBQAAAADZQuAC2H59H7BZs2aGFX6NmjVTDGDXrFnt3rN27VqrXLmK7du31/7443f74fsRNuDBgVasWLGwz1q2dKkNGNDPBbHVqlW37du322+//WqjR4+yfv0ftIIFC2aLHQ8AAAAAQRO4ALZosaLWsdNJVqNGDZs27S/7c/z4VMv8heefc8Frj553Wps2bd1rx4wZbS+9+IK9+srL1uvu3qH3JyUl2bPPPm1bt261++/va42bNHHPffnF5/bOO8Ns6NC37YYbbgzaPgYAAACAbCFwAWzPnneFCn7F8uWp7gSlAM+YMcNatGgZCl6lY8dO9svPP9uECX/aqlUrrWzZcu7x6dOn2eLFi61Dh46h4FW6nnW2/fLLzzb2px+t+6XdrXCRIql+LwAAAADg4MvWkzhNnTrFlViLli2jSq7l/semTp0aes77d8uWraJe37xFS9u7d69Nmz7t4O8FAAAAAECasnUAu2zZMlcAlStXjiqISpWSH9OYV8/yZcn/rhTz9ZWSX7//MwEAAAAA8RW4FOKM2LJls3t5kSJHRb3tqKOSH9u8Ofk1yf/e4v4+KkaKcKzXp6Rnj9tjPnX11Ve5dOU9e/Zk5GfERdkiOeLyPZkVrzJL5HKIVxkI5ZDYZSDxqg/UBeqCh7qQjHJI7DLg/JiMawTl4IlXXcgorfSSWZl/ZwDs3p0cKObOlStqa71C271nt28HJ/87V4wC9V6/Z/eB12fG3r17bO2alZl56yE17PL8h/TzsypeZZbI5RCvMhDKIbHLQOJVH6gL1AUPdSEZ5ZDYZcD5MRnXCMrBE6+6kFHlyidnt2ZGtg5g8+bL68pkV4ygc9euXe65fHnzhcot7/5/7961y/LlO/C4+4z9r88b8Xgsg55+NubjqkBJSWbFS5TKzL46pE59atEh/fys+u7Oaln9iHRJ5HKIVxkI5ZDYZSDxqg/UBeqCh7qQjHJI7DLg/JiMawTl4IlXXYinbB3AlihewpXlxg0brEKFCmHlumHjBvf/EiWSXyPFSxR3f+u5yJmG9RmRr8+MHDksS13mh8qqLUmH6qMPiqykGWREIpdDvMpAKIfELgOJV32gLlAXPNSFZJRDYpcB58dkXCMoB0+86kI8ZetJnKpVS+61W7BwQVSZLlyQ/FjV/a+RatWqu7+95/wWLFyY/Jqq8ekJBAAAAACEy9YBbLPmLSxnzpxuzdck5e7ut2/vXvv1118sT5481qxps9DjWi9Wxo4dG1ZKu3butPHj/rBChQpZg4YNqUMAAAAAcBgELoV43rx5tmLFcldUy5cn//339Om2ceNG9++GDRpaiZIl3b9LlSplJ57YwcaMGW1vvvG6XXDhRbZv3z577913bMWKFXbmmV3DUoXVY6s1YydOmGAffPC+dT2zq+3YscPefPMN27Bhg3W7tLsLegEAAAAA8Re4AHbsTz/a99+PCCupzz8fHvp/7z73hAJYufrqa2zjpo02YsR37o+nbdt2dkm3S6NK/Oabb7UnHv+fffbpJ+6P56STT7Gzzjo7/nsIAAAAAOAELoBVEHlihw4p7r7y5cqHPadZg/v0udfmzp1j8+fPtxw5cljt2nWsRo0aMT9DacL9+g+w2bNn2aJFiyxXrlxWv359q1y5ClUGAAAAAA6jwAWwpUqXdn8ySkGr/qSHgtz69Y92fwAAAAAAiSFbT+IEAAAAAMg+CGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCDkDsRWZsGypUttX1JSzE8oXbq0FShQIOZzixYutEWLFlru3HmsXr16Vqp06SxsBQAAAAAgq7J9ANu7dy/bvXt3zHLq3ecea968RdhzO3bssGeeHmSTJ08KPZ4jRw4788yu1v2yy7Na3gAAAACATMr2AaxUrFjJzjjzzKgiqlq1WtRjr7z8kgteTzv9DOt6ZlfbvmO7DX37bfvyyy+sZKlSduqpp2WyqAEAAAAAWXFEBLAlShS3Tp1OSrOclG7822+/Wv36R9uVV14Ven2PHj3t1ltvtk8+/thOPvkUy537iCg2AAAAAEgoTOLk8+eEPy0pKclO7NAhbCflL1DAWrc+1rZs2WwzZ85IqB0IAAAAAEeKI6IrcfPmLfbNN1/b1i1brGixYtaoUSOXVhxJEzdJzRo1o56rUTP5Mb2mceMmR0r9AAAAAICEcUQEsIsXL7K333ozVOialOn440+w66+/wXLnyRN6fP369e7fJUqUiNpBJYonP7Zu3bo0d17PHrfHfM3VV19lZcuWsz179qT5GfFWtkiOeH9lhsSrzBK5HOJVBkI5JHYZSLzqA3WBuuChLiSjHBK7DDg/JuMaQTl44lUXMiorQzJz7NmzO/YaM9nE+++9a82aN7fy5SuYJSXZnLlz7N133rHly5dZ585d7Jr/uzb0S3vd1dMWL15sw955z/LlyxdWAkod7t+vr3Xs2MluuPGmVEsntQC2VKlS2aRkAQAAACDjypWPzoZNr2zfA3tJt0vDyqJFi5ZWq2Yt69nzDhs58ge76KKLrXCRIu41XkvA3r17o8rPe8zfY5uSQU8/G/OptWtWKoa24iUSL4g99alF6a0zh8V3d0bPGH0oJHI5xKsMhHJI7DKQeNUH6gJ1wUNdSEY5JHYZcH5MxjWCcvDEqy7EU7YPYGMpVry4NWrU2P7443dbtGiRNWzUyL2sSJGj3N+arKlgwYJhb928eXPyawoXztL+yZHjQKCcSFZtSeyO+KykGWREIpdDvMpAKIfELgOJV32gLlAXPNSFZJRDYpcB58dkXCMoB0+86kI8HbGzEOfLn9+V8569B8ajVqxY0T22fNnyqH2wfHnyYxUrZb67GwAAAACQeUdkALt7926bNXOmK7UKFZKDVmncJHl24YmTJkaV6ORJkyxHjpzWuFHjzJc2AAAAACDTsnUAO3HiBJv211+2b9++UAFt3LjRhgx+1latWumW0ylTpkzouSaNm1iFChXspx/H2D//zA49/sP3I2zBgvnWrn17O6po0UwXNgAAAAAg87L1GNh/Zs+2L7743PLkyWMlS5a0pKQkW7NmjQtoq1SpYjffcltYyeXMlctuu+0Oe/DB/tav7wNWp05d27Fjhy1atNAFtldeeVXmSxoAAAAAkCXZOoA9+ZTOVqJkSZs/b55t2rTRBa5169W3xo0bW9s2bWPOKFyjZk178qmnbcSI72zxooVuMif1vHY+pbPlL1AgS4UNAAAAAMi8bB3AKj341FNPy3DpaK3W7t0vy/D7AAAAAACHTrYeAwsAAAAAyD4IYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgUAACwAAAAAIBAJYAAAAAEAgEMACAAAAAAKBABYAAAAAEAgEsAAAAACAQCCABQAAAAAEAgEsAAAAACAQCGABAAAAAIFAAAsAAAAACAQCWAAAAABAIBDApiApKck2bthgW7dsCcSOBAAAAIDsLnd2/4GZMeK7b2348M9sw4YN7u2VKlWyK668ypo0OSYzHwcAAAAAOAjogY3w1Vdf2htvvG7Fi5ewG2640QWu//33nz326CM2Y8bfB6HIAQAAAACZQQDrs3nzZvvoww+tdOky1n/Ag9ax00l2+ulnWN9+Ayxnzpz25huvZ6aMAQAAAAAHAQGsz5/jx9nOnTvslM6dLX/+/KFnKlSoYM2bt7AlS5bYooULD0KxAwAAAAAyigDWZ86cOe5/9evVjyrH+kcf7R6bM+efjJYxAAAAAOAgIID1WbVqlftfmTJlooq2dOnS7rGV+18DAAAAAIivHHv27E6K71cmrt5332ULFy60ocPeDUshFk3gNKB/P+vU6SS7/oYbU/0RPXvcHvP522+/zfLly2e5ciXe5M+L1+1K3B1jZlVL5o3L9iVyOcSrDIRySOwy4JhIFq9jIpGPB8ohvnWB82MyjonELwfOj/E9NyTyMRGvupBRuXPntuIlSmX0bU7iRVKJICk6pte6sJIjR45Mb+GePXtcYJyFjzhkqpU6eAHiypUr3XaWK1fukG3voUI5JDtY5UBdSEY5BLscDtbxQF04gGOC84KHusD5kboQLsjHRLwQwPoULFjQ/e+/7dstf4ECYftg+/bt7v/ea1Iz6Oln47X/EtIjjzzqtotyoByoC8koB8rBQ12gLlAXwnFMcExwTHBMZBRjYH3Klivv/rdqVXIPot+qAPcqAgAAAEB2QADrU69uXfe/GX//HbVv/56R/Fi9+smzEQMAAAAA4osA1qdlq9YuRfiHH763LVu2hJ5ZsGCBTZ0yxWrXrm2VKlWK7x4CAAAAADiMgfUpVKiQXXb5FfbySy/avff0sQ4dOtiOHTts5MiRbubgq6/5P6oNAAAAABwmBLARtExOgQIFbPhnn9qHH35oOXPmtHr16tml3S+zmjVrHabdBAAAAABgHdhU7Nu713LkzJmlpXMAAAAAAAcHPbCpyJkr18EpZQAAAABAljGJEwAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoFZiJGmzZs22fr1661UqVJWuEiRNF+f3SxZsiTFn5QnT24rX75Chn/y4Gefsdy5c9tNN9+S4ffG28aNG23jhg3ua8uULWsFCxaMuQn//rvCdu7Y6Z6rVr16vDfzsFiyeLHt27fPypUvb/nz5z8s2xAvixYtMktKsrz58lmFCrHr/Pbt223VypVuk4oVK2bFiheP1+YdNqtXr7b/tm2zChUrWt68eQ/bdiQSlcmOHTusYsWKliuTs/lPnjTJvvzyC+vW7VKrU7duIv28FK1Zs9q2bd12xNT9SElJSTZ/3jxbsnSJ7dmzx4oVLWblypWzylWqHLHLEer+adbsWbZp40Z3jaharZpVrVotEPU5M7Zt22ZrVq92b9V1QteLSCtWrLBdO3dm6/uE9evW2ebNm0M/PVfuXFagQEF3btC9H7KOUkSafhr7k70zbKhdf8ON1qnTSWm+Pru5684eKf6ksmXL2ZDnns/wT547d67lzZsnw+87HEaPHmUffvC+++pzzjnXLul2adRm6Ga199293N/y/gcfZfrGNSiWLl1id93V023upd0vs7POOjsom54pfXr3csG6grRXXn09ZkPG119/ZR9/9KH7/HPPPc8uvqRbpr4rSIYNfdvGjx9nTz71tFWpUiVIm37IvPzSCzZ9+nR78aVXrGTJkpn6ng0bN9jMmTNsy9YtmXp/vOnY6Nf3AVu7dq01aNDQ+vUfEO9NOKzUwDVk8DO2dOnSqO0oUqSI9bnnXqtdu85h3cZ42rp1q7391pv2888/W1LSvrCvVgB77XXXW506mS+Pl158wfIXKGBXXnlVPH9WmqZOnWLPPvO0e935519gF150cdR71IC/YMF8++jjT9P8vKAaPvwz+/77EVGbr+BV+79d+/Z20kknZ/uG70OJABZIB7WaXXTxJVGvTKk3MjtS67EuxiqHnDnDRx+MG/eHC171Gi+Ize5+HDPG/UT95p9+HJPtA1jvt2r//v77b+7i66fel5/H/nRE1QHA8/f06S541flAgffqVatcxsqRQL1uDw980DZv3mLnnne+tW3T1o466ihbt36dLVywwMaO/cm95kihjIx+fe93wXzLlq3s9DPOsAoVKrqgVo1dnw//zAb072e9+/Sxxo2bZKpYFCgWKXJUpt4bL2rQ7NLlVDuqaNF4fWXCURBfpUpV25e0z2UoLV+2zMaPH29D337Lfvh+hN1z732ZyuKDMQYWSA8Fqup9jvzTpk3b9Lw9Wzj22Da2bt1ad6MW6acff7RKlSpZ5cqVs8VvTYvS43755WfX43byyafY8uXLbc4//6T1tsBTxkG1atVt7E8/Rv0W3bSvWrXqiDomAM+YH0dbjhw57eqrr3GNOT/FOEayKwVlmzZtslNPO80uvvgSq1K1qhs+ULNmLTvp5FPsoYGPWJMmx2TXnx/ljTffcMHrKad0tl5397ajj27gGsF1jTzvvPPtnnvus71799iQwc+6YDc7ql+/vmvs/Oyz7NvLmh716te3Y9u0sbZt27n7x8uvuNKGDHnOup51tq1cudL+99ij7n4CGUcPLDLtxx/H2Phx42zRooVunKRanuvWrWcXXHCh1apdO+xz1RKn1/a88y77ccxoGzVqZGhc7RlnnGldTj0t09uRKJRCNmrkDzZmzBhbvnyZG/NTo0ZNl0rZuEnsVta1a9bY0GFv2/Rp091JrG7dutb9ssutWrXEGyPTrFlzmzJlsrsx8/8e9TTMmjXTLr20u7uRiaTxs99+961N++svW7VqpWuFVFphq1atXXpRgQIFwt7y4ID+bmxMx46dXOq6PnvXrt02dNg7lidPYqRda3yebtjO7HqWHXNMU/vqqy/d8RBrrN5bb71py5Yutdvv6OHSTSdMmOAu7NrH3S691Bo1ahz2+58bMtjVhSuuvMq9Xi3t//33nz016GmrWLHSYa/uJ554ovtNGvPsH//9448/WqFCha1Fy5auLCKpbvz6yy82f/4827Bhg9uXNWvWtHPOCT8+fvvtVxvx3Xd2ySXd7OgGDaI+55tvvrZxf/xhN9x4Y0KURyyTJk20z4cPt+6XXebOiX7qjRo1cqTdeONNbtys+F+vm5ovPh9u//77rxUuXMSOP/54l7Yf9HFTv//2m/3ww/cuwFOA46eeiN9//91uu+12K5HJlOPDSb2LE/6cYA0bNrDjTzjRPvzwQ7efL7jwoqixn99++4398fvvduedd0WNEf/oow9t+rRp1q9ff8vtO9ctXrzInQtnzpzlsl8UHFx++RWuPFVf7r3v/sP580NzJKTWgKnrYaSpU6bYF1987s4Ju3fvtnLlyttJJ59sp512etjrP/98uE2aONHdP+j1v/36q23dusX1ap573nnWrl37w/r7/TQO+tdffnYBq/ZRLDqvdex0krtfGD1mtJ15ZtewlynD5fsRI2zhwgWuXIoXL+56ajUeXPcZTz31pBtfuW3bf/bA/feF3nv5FVckTJp28xYtbe/efTZy5A+uB7p06TJp7qOtW7bYRx9/ZH+OH2cbNmy0woUL2zHHHOOyvsqUSX6/ro2PPvKwlS5d2m648aaoz9Sx+Pj/HrXadepa9+6Xpfmdh0POXLnctik7Yfr0aa6+nNihY9R1QnVg8eLFLgW9cuUqdmbXrta+/XFRm6zxtmoomDx5kruv1j1VpUqVXYOSAufsilmIkWmffPyRO5nqgn3Z5Ve4v//5Z7b16/eALZg/P+xzNbGLnnvxhefdzW3r1sfaGWd2td2799gbb7zuUg+DTC3uGvfx2muvuhtzta7pIrxu3Tp7+OGB7uYtkgK5fv362s4dO+z8Cy6wk085xf755x83jkoBT6LJmSuntWt/nP3553gXUHkU0Orm5PjjT4i5yRobNXrUKKtataoL+NRCr0k9FIg88vBDrg75qZ5Mn/aXS8FSoKdW7OOOO86ib38OH9Vh3Uged9zxrhe2evUa7gZ8587kSaz8li5ZbLNnz7KBDz3oAvgLLrzQ3XQp3fCRhwfatGl/hb1eNy2zZs2yAf37uoYQXdiUrpsoAUz74463XLly29ifDhyzO7Zvdw1U7du3tzy5YzcyfPXll7ZlyxZ3QVUjjXquly1b7o4PXXg99evVt3nz5tq3330TVZa6eVFguGXL5oQNXkUNeqrHShmMpP2u57bv2B56ynv9p5984sbNHd2goZ119jlWtOhRrnHkvXffOXyV/SBZu26t66X3nzs8K1etcs/t2rXrIH1bfP366y+2e/cudw3UeUGNDmvWrHE3p5HU4Kf9v2v37qjnVixf7p7bl5QUek7ngL4PPGCzZ/9jXbp0sUu7d3c39rp26NwxZ87hz/xQ4Cm6EY+1f2P5Vuf/Rwa6rB41YCtIUdCn+v/qKy+HvWXlv/+6chn01JM24+/p1vWss+yiiy529UXXXQ3hSBRTpkxx17Rj27SNOYGR54QTkq+Xagz1U2rpM08Pso0bN9jpp5/h5ldo3ryFa8hcs3aNa9ioXaeOux7ky5fX/dv7U6hgoUQpBkcBtwLwjz/6KM3tUr154IH77fsR31n9+kfbFVdcYW3atLE//vjd7r2nt7t2in53kaOKuGuwjqVIv/36i7t+BiEbTNdAVwemTA77GW+8/po9/9wQV4/OOvtsl4ZsluTGDn/5xedhr9X5oXfvXm6uknr1j3aNJqeeepoLYtUQkp3RA4tMe/Sxx904F7/TTj3NevW6y7UG3dXr7qjP1g3sE08OCg1cV3By+223usHuuvgnKvW2vf7aq1GbpxOFelHUq6wTrVpSFcx7zj77HOvT5257/fXXrEWLFmEXNN3InnDCiXbzLbeGXt+yZUsXwKqH6/4H+iZccXTo0MHdeOi3Kh1Ggbt6GtQLmdKMs+qVfPnlV8J6FOTTTz9xk0PpwqzeXT+1OibqJEDqUdY2q+dULeNygnol33zDxo/7I2Y91o2Wbjrvu/+B0Phh3eT27NHD1atnnh0S1uOwYcN6a9DgOLvllltda20i0THfrFkzGzt2rOtB1w37738oeN9hJ3boYFs2x5505+7efaLOF5r4ShNh6QbHqwPqgdMNm3pcVNb+ejVxwgTbtGmjnXXWWYlUJAeNJjZ58slBoV5IHQM6PypjRTeymZ3RF4eWxsPny5ffNcwmnw86uElcNLQis2McPcOGDbXt2/+zvn37W8NGjdzDGleoc6fOoYkwD0PLVq1cg9KMGTPsphuvd9tZr249q1OnrtWqVSvqHKab7qFD33aBiq5zXmaNrpfPPTfE1Xdl4ERmcm3bttUee+zx0HVUDXs9e97hrpca4qJJjQ43r/G5ehoz8VevljxTvyYD9KjBQ9lqKre+/fqHzWp+5VVX2969e91jClJ+/+1XNwY2pV7eRKCeZqWO//zzWOva9SyrlMoQo08/+djVCwW9Z59zbmjzVZfUcPHmG2+4icDkxBM7uE6BsT+PdRl/frofUTagdywmsho1arjNU8OVR1luI0Z85zoEtEqFN9+IOkXUCP7BB++757zr4gvPP+/uT/v0udeaNQ+/j1LDcnZGDywyLTJ4FS0nUq9eXdcCFovGf/iXG1FaSK1aNV3AksjUOjhmzOioP+s3rHebPWrUKMuXL59Le/TTBfW0089wPUazZ8+O+onqefXTBV0zWOpCpun3E41mz9MYSN2YyYy//3Y9DbqgpEQ3WP50OI+Cd5kdo67oPZoMJBHpoqkbCW/7pX279q5XMlbqrOecc88Nm/xK40nVY6lU0fkRGQvS7dLuCRe8ehSouvHQfyePh9aYWLV4a8xbSmKdLzS5R9OmzWzBggVuWQWPGrZUxj9GjCPUja1udhUgZEcKTPwptLpZbd6ihctE0PhiJB4tpaWGh9atW4eubVo+pHbt2m6ylqxMXqQbUKXZ6rO84NWjbJY8eRJj2SYdk0p7VtCptNE/NUnN0Lft/vvvtRtuuM6lOvsp4FfvklLjI4eFnLs/ePlzwp9RO1u/2b8si5b1O6VzF3d9njJ1SkJUDm9/FyqUem+ofod+u9KAPepFk8suvzxqSS41XgVxmS4Nk1FD9/vvv5fq/vn111/dEBRlrvmpYUL3HQrsvIwWNQqVKFHCZe7psz0KBLXCg3q/g7CsXaHChd2mh9WBUcl1QFlK/sky1fOsRgBlIXk9tmr8mDt3jjVt2jQqeJVEaNA5lOiBRaZprb/hn31qM2b87ca0KVVEvBOK/o4c96JJDCIVLVbM9VDt27s3YW/Yy5cv73rJYtHvVNqnxqt9+OEHyWWQXBDu3yonWbU6/AZUPXIKYiJpXKDKdOmypdYgAWfv88ZAKq1LAZuWSFDvcmo0/lHjfZROrAu8P23Yv1aaR2MrE/VirXQ1pee0atUqtL3JgVhTN5YxpdlHYwV3NWrWdGW4bOkS11Ph0YVc6y4nKvWWFi1a1H766ScrU7qMa7DyZx7EolZi9Ur9NXWqyz7Ys2e3O3a8P1u2brWS+9cMbNS4sTvmRo8a6XpldB5RCpkadpTGrjqXHWncUiSlVUp2b00PKjVsyvH7U0I9auCaO/dVN6ZbDTKZofGtOlfGWjdUjXxlypR2195EoB4hjUn8v/+71hYsXOjGtSo99q+/ptprr77ijmEvZdJrsFOKo4akeNdKnQu8a8PqiOul1KxRM+qner1YmjSpTZvDXxJqyJa00uH1OxWM+OeAWLxokWsIrV0rfA6RINPwGk12qX2tYCvWUkoKTJV1pAb8WOvG1qxVy40DX7ZsmdWrV29/mv4Jbmy0hufofaIlH0X3KEHgDTlSKrhHx4bqkNbAdvZfI0XXSPHuKd3a7GYudfhIRACLTNGg8Xv69HYz6XXo0NH1vhQoWNByWA6XAqNxOTpBR6a85ckb3WKs97jjNFNbcvjpJKTeIo2B0jiuWNSCHjk+RQFsLN7jO3dEj6dMBBoDOWzYMPvuu2/dzYf2f6weVo/SYTSmQxNaaUxPyVKl3DjJXbt2unQxlV2klMrmcNNMw5pxWBNIvPfeu2GbozQ/3YApII1ccknHQeRkVeL9zh0RY2cT9fd79HsUSCrA1Lbq/xoPnBKN977v3j5uYg7dXFSvUcPdgOfMkdN+Gvuju9H11wPvZle9OBrnpzQ0tUyrfE86KfuuRZ0nxtrQXiNgUmDPkNlX8mzkv7jZhydOnBg2ntHriVNvY2YD2N17khuFU+pNyp9fKbOJEcB6dC3Q+qb6oyE2Clw0pvOTjz8OBbA7dmx39VqT2MSiic/KlIlegijWeVENx6K5JBJBqdKl3WaogTc1apzQ+cw/uZEyLQoXLpSwDfmZddHFF7tG7PfefTfm+she9k1K170i+++VNEzFo6wvBbDKBlMAq/vNX34ea2XLlg0FtIluxYrk1OFSpZLrjOjYUL2YO2dOisdGqFFzf53Prg26aSGARaaMGj3KpcXGyrv/5puvMvWZQaWbC6VyFS1azB5+5LF0/wzdzMfitagrPSoReWMgFZjqRBs5e14krXmnVPEHHxoY1quq1tSgGbN/shBNzqXfH4s3+6g//UfBmVLCI9fD27A+OQU9iBcgbzy0Jt1Qj6x3UY1FN7FqNb72uutDN7EejaeORTco77//vpuxV2n1miysYsWKbkmKROc13O3dE904sy3GxE5Hgtz7x3Lv2Ru9ZERQlxKZOHGCuw4qgNVMypH0uHoileqnWUQlVDdilIPGePp5x5TON7EojT/RadI2TUyk2VEV1Cu1VmM3de3o0fNOlwqaXus3bIiapVo9d4l0Dm3YoKHbHmXjnB8xPtNv8qSJ7r8NfDOtq1zU06je20TNQMoMZVSpoVtDQNQjH0mptGrQUB2JxXu8yP7GCtHcI+rN1Rr0V1/zf/bP7NnuOLkwxszfiWrcuORVGxo0TK4zXj3WpH4DHnwo7B4iFu++QRlNRyLGwCJTvBOKl77j0YHnpTUcSZTWsnLlvxmaPVitiZpZ0U8XdaVJamyMZrdNVFrqQC3kGosSWQf81CqqQF2pkZEX5FgXskSmnnYtf6ElgN7/4CP74MOPo/5oPJYuJt7YUL+pMS7cXhn404eDQmmNmrxL9UD1ITUpnS9UpkoBi0UNOG3btnVBgtLPdW7RmpJBoDoiq9ckDx/w00zjRyJvbK+WDos85ym1MIjUuypPPPlUzPNBr7uTJzLUElMer26sWR1eDuqFWrhwYVgxqHdOQwl0noic3VfZPjomEp0a7zTGT8F8ntzJfSb1j05OeXTpwxkQ65qhIQlSK0HSbjVpoeaJUCpoSo1zmsxSKaIqE60+4NHySLoHSE+5KNVYWV9BoWBe9wDvv/de2LhVUcqssvgUvEcGsXt277a///47+TUR90Sai0HZPSovpQ8rCNaEikHw9/TpLqtIk7916tjJVweOdj3xkasTxKJMBTWUT/jzz6jVHI4EBLDIFI1PE/803Rqj9dJLL8RcSiS7O/ucc9xPHDz4WZca5Kdy0eQM3hhhv3eGDXMnK496s9QzqXTMRJ6EQBPvDHnu+TRnStbJtVy5su6m3d9KOG/uXPvs008CVS3U0qs0YaXOxlrTULTcj3g3tn5adsp/w6mL7l9//eUaAWKNhQ4CrT+peqBZg1NTfv8yG2oA8OjGRLNzpzaG75TOyZM5KZVYWQ4npLBUU6JRcK/t1Q2K1jYU3Zgq5S2owVpWaQiBzgc//PBD6JynBq6PPvzAjV8MGtVbBVRaHiylxkY18KiXRKmNXop8rdp13E9VppKOAdG1QcdCrPkANHGRglel4aqHSfVo3rx59uILLyRML516n7X8jWaR9VPP+isvv+Qaa5s0aRI2e7B6Gz94/72ooFRzYWi28VhLyWkG/BUrVoS+QseSZkPXpFmx1ow+XG644UbXCK2lUDTRkH/OB/XGD3xogLsWnHvuuWHLgXU59VR33nj3nWFRGUqaLEzzCHiU1aSsFq3HHQTqadckdZrwbMmS6Ek7lWavlPy33nrD/e2dM7U2snrZO3TsFDXhV7u27Vx5ab3UCX+Od9k56VlvNp503KtHXQ1U2udq3NaY8IcffsgNnLvl1lvDMrO0koXqjpaSilyOUp+j+uTdR2gVBN0rqk5pVnIdOx41DmvIU3ZGCjHStn8yIv9Nu5ZQ+e7bb9z09Zo9TmMX1OKo1mWlE/rXdTwSaEmVq66+xi2lcmfPO9wNbLHixWz9uvVuzKQu4Fps3T/jotIh9f/bbr3Z6tWr79LBNIOeHteSGdmFWl6HDH7WlYt+pxagX7BgoXXt2tVN6hMUXlB6fCpjPdUiqjE4f/75ZyhdTtTKqnE6WhLl6KOPds+p97148RJ23XXXB6UIMq31scdalc+ruF4H3fSXLFnK9Tblzp3LjanW+pGxKEVMk4BokjQtHZCIafXe2NScOQ6sVKw0+9NPP90FrLfeeovrXVizvzdWS38olS478yYG9V8zdMOtNEI15t16y01uQj819nnjp39JoQ4kKs28rcAktbHfmjlUE9hoFl5dE1u2bOXGhmq5C437vvnmG13jlQI/ZTJ4j/vppl/B3MiRP9iNN1znrhkKeDVbq665iRDA7N23z63rrT+6qdaYPs1xoP2rG2k1eF973XWhn6WgvnfvPvbEE/+zhwc+5K55+v26NmhWdk3qo+FJkcuutG9/nPW6606XdqsU7JkzZ7og/tbbbk8z3TKeNDmfGve0Rq3meVADnNbKVYq47gdU5zXLfuRcCUq1ve32223ws89ar7t6ul5lzRWgCa30vkcf+5+bPE86d+nifr+uKUrLVuNQjx53Rs1WnUi0PI6O/1gzcyu7Rr/HTfY0Z47rxVbdVoNF3bp1rVvECg9SsFAha9mqpVtSR9Qjm2gefeThqE3SebFhw4Z2SbfuUdlXqvO3397Dhgx51u65p49VqVLZXS8VtKo81OP8zDODQ8MLlD6tlSB0L6XliqpWq2bbtm6zJUuWWIOGDezuu/skWpEcNASwSNN/+9eS8k9Co4D18Seeci2iixYvslw5c9k555zjWtGmTp3qFtb2jwHUUhCapTDWmnXt2re3atWrJ9QFyE8B2FHpGI+qGw21MitdTLMJalIJXZjbtG1rLVu0DOtRPfW009xFTKkjI74f4dJJChQo6MZvaNmdRFjbz9Pg6AbuQhtrhtRImmWyWfMWYftSN3hq2Ph57FjXg1CxUmX3eWot1YyD6sHw07pu3kQYiUItwo2bNLEWLVtalYjtjaSGDAVnai33L6WgGTqVOqcbV6VDnXX2OW5SK++GxKOJT3RDmGi05mvktsZSvkJ5t3/r16sfelo33QMHPmLffvuNzZs/z5L2Jbne1c6du7jgVMdJ4RSWndANv16TqOnD2/9LXmsvcskCLRFSvkIFt56tUv00K62CDt2QaSKzEiWS04xFs6uqzCpWqBhVpN7x5399olOmgiuT/PnDNvX/rr3OHe+6RigA0XJIZ5xxphsnWrZcubBJXNRwoXOvbuoTkXqUtM/UsJIa7fPiJUq4YNbTs8ed7rw/c8YMdzOrc4GuH8lL5tQJjRcWPa+x451OOtlmz5qpB1yqqcrnxhuuj7k8VbzpnNWkcRO3lI160zW2f9++gm7mdTXYtXE9ZXnCNkupts8+O8SlfmoYwX/b/nPBvDJSmjZr7iY+jHTe+Re4xmLN7KxgV+cPlW+ZstETPh1uGrc/eMjzblu1n3U90Pmzbbv2rjFbvcaxaP3SZ5+t6QI9Dcfat2+vaxi94MKLrGqVA9dKLS/z9NPP2N8z/nYBv5sQqsyByYAOF22jjgs1VkfSfeMtt94Wc5iZ7hfv6NHT2rZr5xqAtQa4glgdGzrGUloD+5xzzg2NL0+ktV+9e16PN5GjhgTouEhtzohWrVvb4DrPu3kf5s+b5zpA1OCnx1s0b+HG/3p0X641g5UhNnnyZFduxUsUd/crWqYvO8uxZ8/uoE7+ijh5cEB/l/bw5FNPJ/S4TCARPfRgf5szZ64Neyd81mKkTSlTN914vbvxe2rQM2m/Ic60fTdcf61LE3vzraEJ2wgXT+ohuO7aa6xgwUL28iuvxvOrjyhz5syx+++7x/Vq33jTzdn6t7/04gtuuaLXXn8zIQJ2AIcfPbCISTOmTps+zbWUK3hNbZwPABxM6vFW6qHGR2pcYKKl1KsXVSngWsJBvR9KC/ZnnByJNHZ/3ry5btZo7bvMLh2DaBozp1m51fOicbOzZ892YwXVq6NxkwBwpCGARUxKCx78bHKPh9I47rijByUFIC4GDXrSTeQiWgNW6beJRLOLatIMUVp592w0Zj2z1EP29VdfurcrvVEpjzg4NFGRxtH6aRypxn4qlRgAjjSkECMmzR6oFnXl6Sfi+BIgKKZMmezGP6kHBemjJQQ0Xrp06dJuLFlKsz4fLppRW2ONSpcpk65xwUcCTdizadNGN1lNesZKI/3U66qZh7XEyO49u61kiZJubLjmEDgSzJ41y5avWO7GQkaOpQVwZCKABQAAAAAEAuvAAgAAAAACgQAWAAAAABAIBLAAAAAAgEAggAUAAAAABAIBLAAAAAAgEAhgAQAAAACBQAALAAAAAAgEAlgAAAAAQCAQwAIAAAAAAoEAFgAAAAAQCASwAAAAAIBAIIAFAAAAAAQCASwAAAAAIBAIYAEAAAAAgfD/N7LDDVn/pXsAAAAASUVORK5CYII="></figure>
<table class="kv">
  <tr><td>Energy discharged</td><td>34 492 MWh/a</td></tr>
  <tr><td>Charged from PV / from grid</td><td>4 140 MWh / 35 056 MWh</td></tr>
  <tr><td>Average price when charging / discharging</td><td>47.3 / 126.0 €/MWh</td></tr>
  <tr><td>Model check: simultaneous charge and discharge</td><td>0.0 MWh/a (should be close to 0)</td></tr>
</table>

<h2>5. Sensitivity of the recommendation</h2>
<table>
  <tr><th class="l">Case</th><th>Extra rev. k€/a</th><th>Cycles/a</th><th>NPV M€</th><th>Δ NPV M€</th><th>IRR</th><th>Payback a</th></tr>
  
  <tr><td>Base case</td><td>2 491</td><td>548</td>
      <td>3.37</td><td>0.00</td><td>10.7 %</td><td>6.9</td></tr>
  
  <tr><td>CAPEX -20 %</td><td>2 491</td><td>548</td>
      <td>6.71</td><td>3.34</td><td>15.8 %</td><td>5.3</td></tr>
  
  <tr><td>CAPEX +20 %</td><td>2 491</td><td>548</td>
      <td>0.02</td><td>-3.34</td><td>7.0 %</td><td>8.7</td></tr>
  
  <tr><td>No grid charging (PV only)</td><td>1 665</td><td>267</td>
      <td>-3.29</td><td>-6.65</td><td>3.0 %</td><td>11.6</td></tr>
  
  <tr><td>Max 1 cycle per day</td><td>2 236</td><td>365</td>
      <td>1.31</td><td>-2.06</td><td>8.5 %</td><td>7.9</td></tr>
  
  <tr><td>Round-trip efficiency 0.85</td><td>2 390</td><td>547</td>
      <td>2.55</td><td>-0.81</td><td>9.9 %</td><td>7.3</td></tr>
  
</table>

<h2>6. Assumptions and limits of this study</h2>
<ol class="assume"><li>Weather and prices of one historical year (2023); data: Synthetic demo data (not real market data).</li><li>Perfect foresight of day-ahead prices for the whole year. Real trading earns less, so revenues are an upper bound for the day-ahead market alone.</li><li>Only day-ahead arbitrage and PV shifting are valued. Balancing services (FCR, aFRR), intraday trading and capacity payments are not included.</li><li>Price taker: the BESS does not change market prices. This makes revenue grow almost linearly with size, which overstates the value of very large systems.</li><li>AC-coupled BESS. PV energy lost by DC/AC inverter clipping is not recoverable (a DC-coupled design could recover part of it).</li><li>In hours with negative prices the PV plant is curtailed (no payment for feed-in).</li><li>Round-trip efficiency 88% (AC to AC), usable state of charge 5% to 95%, max 1.5 cycles per day.</li><li>Capacity fade 2.0% per year, revenue scales with it. No augmentation.</li><li>CAPEX 180 €/kWh (nameplate) + 70 €/kW, OPEX 1.5% of CAPEX per year, 15 years, discount rate 7.0%. No taxes, financing or price escalation.</li><li>Grid charging fee 0 €/MWh.</li><li>Product catalogue is generic and illustrative; values are not from a specific vendor.</li></ol>

<h2>7. Method</h2>
<p class="note">For every option the hourly operation of PV plant and BESS is optimised over one year with a
  linear program (HiGHS solver): maximise market revenue subject to the PV energy balance, the battery
  energy balance with charge and discharge losses, power and energy limits, the grid connection limit and
  a daily cycle limit. The same PV plant without storage is the reference case; all values above are the
  difference to it. Equipment counts come from the product catalogue, and the cash flows over the project
  lifetime give NPV, IRR, payback and LCOS.</p>

<footer>Generated with pv-bess-solution-designer · Requirement file: brandenburg_50mwp.yaml
  · Data: Synthetic demo data (not real market data)</footer>
</main>
</body>
</html>